 
Permitting Decisions- Bespoke Permit 
 
    Page 1 of 17 
OFFICIAL 
OFFICIAL 
We have decided to grant the permit for LON11 Data Centre operated by Virtus 
London 11 Limited. 
The permit number is EPR/DP3348QS. 
The application is for 12 emergency standby ultra-low sulphur gas oil fuelled 
generators providing electricity to the LON11 Data Centre in the event of a failure 
of supply from the National Grid, or an internal component failure requiring 
disconnection from the grid.  During such events there is a potential for a delay 
between fault detection and initial operation of the back-up generators and the 
initial cover for loss of external power is provided by on-site battery arrays. 
The aggregated thermal input of the generators is 72 MWth. 
We consider in reaching that decision we have taken into account all relevant 
considerations and legal requirements and that the permit will ensure that the 
appropriate level of environmental protection is provided. 
Purpose of this document 
This decision document provides a record of the decision-making process. It: 
● summarises the decision making process in the decision considerations 
section to show how the main relevant factors have been taken into 
account 
● highlights key issues in the determination 
● shows how we have considered the consultation responses. 
Unless the decision document specifies otherwise we have accepted the 
applicant’s proposals. 
Read the permitting decisions in conjunction with the environmental permit.  
Key issues of the decision 
In reaching our decision to grant the permit we took into consideration the 
following matters: 
 