 
                       Page 14 of 17 
OFFICIAL 
OFFICIAL 
Monitoring 
We have decided that monitoring should be carried out for the parameters listed 
in the permit, using the methods detailed and to the frequencies specified.  In 
particular: 
We have specified monitoring of emissions of carbon monoxide from emission 
points EP1 to EP12 (new medium combustion plant), with a minimum frequency 
of once every 1500 hours of operation or every five years (whichever comes 
first).  This monitoring has been included in the permit in order to comply with the 
requirements of Medium Combustion Plant Directive, which specifies the 
minimum requirements for monitoring of carbon monoxide emissions, regardless 
of the reduced operating hours of the plant. 
We have also specified monitoring of emissions of nitrogen oxides from emission 
points EP1 to EP12 (new medium combustion plant), with the same frequency 
specified for the monitoring of carbon monoxide emissions.  In setting out this 
requirement, we have applied our regulatory discretion, as we consider that this 
limited monitoring, to happen in concurrence with the carbon monoxide 
monitoring, is proportionate to the risk associated with the emissions of NOx from 
the installation. 
Taking into account the limited hours of operation of the engines operating at the 
installation, and the fact that we are not setting emission limits for NOx and 
carbon monoxide, we consider this monitoring can be carried out in line with web 
guide ‘Monitoring stack emissions: low risk MCPs and specified generators’ 
Published 16 February 2021 (formerly known as TGN M5). 
As the applicant has not planned the installation of suitable monitoring ports at 
the present, on the assumption that no monitoring would be required by the 
permit, we have included an improvement condition (IC2) requiring the operator 
to submit for approval an emissions monitoring plan demonstrating that 
appropriate sample locations are included in the design of the generators. 
We have set a requirement for the first monitoring to happen within 4 months of 
the issue date of the permit or the date when each new medium combustion plant 
is first put into operation, whichever is later. 
Reporting 
We have specified reporting in the permit to ensure that the installation is being 
operated in line with that specified in the operating techniques and to ensure that 
we are notified immediately in the instance that the site ever operates in 
emergency scenario mode. 