 
                       Page 17 of 17 
OFFICIAL 
OFFICIAL 
will be run for testing and maintenance at any one time across the three sites and 
is included in Table S1.2.  We have also included improvement condition IC1 that 
requires the operator to produce an Air Quality Management Plan outlining 
response measures to be taken in the event of a grid failure and that considers 
and co-ordinates measures taken at the three Virtus data centre sites in the 
locality. 
With respect to noise impacts, we reviewed the requirement for a noise impact 
assessment using our qualitative noise screening criteria.  Based on the nature of 
the installation and its location, the limited hours of operation and the proposed 
noise mitigation measures, we anticipate that the risk of noise impacts will not be 
significant.  Consequently we have not required a noise management plan as 
part of this determination.  However, we have included our standard noise 
condition in the variation notice, which allows us to ask for a noise management 
plan if we become aware of noise-related problems on site.  See the section 
above for further detail. 
 
 