 
                       Page 7 of 17 
OFFICIAL 
OFFICIAL 
generators will only occur in an emergency situation.  As this is a new installation 
it is not possible to consider the likelihood of overnight operation by examining 
the frequency of historical outages, but the potential for prolonged power outages 
in the area is considered to be low. 
 
The operator has confirmed that the following measures will be in place to reduce 
the potential for noise impacts outside of the site boundary: 
 
• The generators will be housed within noise insulated steel containers. 
• Engine exhaust silencers are positioned in the exhaust stacks. 
• Acoustic louvered walls surround the generator compound area. 
• All equipment will be maintained and operated in accordance with the 
manufacturer’s guidance and maintained in good working order. 
• Any unusual noise or vibration will be investigated immediately and 
complaints recorded, and actions taken, in accordance with procedures 
within the operator’s EMS. 
 
We have reviewed the requirement for a noise impact assessment using our 
qualitative noise screening criteria.  Based on the nature of the installation and its 
location, the limited hours of operation and the proposed noise mitigation 
measures, we anticipate that the risk of noise impacts will not be significant.   
 
Consequently we have not required a noise management plan as part of this 
determination.  However, we have included our standard noise condition in the 
variation notice, which allows us to ask for a noise management plan if we 
become aware of noise-related problems on site. 
 
 
Permit conditions  
The permit includes a maximum 500 hours per annum ‘emergency/standby 
operational limit’ for any or all the plant producing on-site power under the limits 
of the combustion activity.  Therefore, emission limit values (to air) are not 
required within the permit.  Emergency hours operation includes those unplanned 
hours required to come off grid to make emergency repair of electrical 
infrastructure.  The limit on the emergency use of 500 hours is for the installation 
as a whole, meaning that as soon as one generator starts operating the hours 
count towards the 500 hours. 
 
In addition, the permit allows each individual generator unit to be tested for 
maintenance.  The BAT expectation is that individual generator testing is below 
50 hours/annum.  In this instance the operator proposes to limit maintaining 
testing to 5.1 hours per year per generator; this is in line with BAT and below the 
level at which ELVs would be needed.  We expect the number of, and duration 
of, planned testing and generator operations to be minimised as much as 
possible.  The planned testing operations of the generators shall be limited to the 