 
Permit number                              
EPR/DP3348QS 11 
OFFICIAL 
OFFICIAL 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference  
Activity listed in Schedule 
1 of the EP Regulations  
Description of specified 
activity  
Limits of specified 
activity  
AR1 S1.1 A1 (a) 
Burning any fuel in an 
appliance with a rated 
thermal input of 50 or more 
megawatts 
Operation of 12 emergency 
standby generators with a 
total thermal input of 
approximately 72 MWth. 
 
12 x 6 MWth engines 
(New Medium Combustion 
Plant) 
From receipt of raw 
materials and generation of 
electricity to despatch of 
waste.  
 
Electricity produced at the 
installation cannot be 
exported to the National 
Grid. 
 
The emergency operational 
hours of the installation 
shall not exceed the 
specifications set out in 
condition 2.3.3. 
 
Directly Associated Activity 
AR2 Storage of raw materials From receipt of raw materials to use within the facility. 
AR3 Surface water drainage Input to site drainage system until discharge to soakaways 
via bypass interceptors (emission points SL1 and SL2).  
Storm excess overflows into the Thames Water surface 
water sewer (emission points S1 and S2) . 
 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application Application forms B2 and B3 and all referenced supporting 
information, including generators testing schedule (as 
detailed in Section 5.1 of document: Virtus London 11 Ltd 
Environmental Permit Application, ref: 
70091311/LON11/EPR001 dated June 2022). 
Duly Made 
04/11/2022 
Response to Schedule 5 
request for further 
information dated 
10/03/2023 
Standby Generation Management Procedure version 1.3 
dated 03/06/2023 
14/06/2023 
 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
IC1 Air Quality Management Plan 
The Operator shall produce an Air Quality Management Plan in 
conjunction with the Local Authority outlining response measures to be 
taken in the event of a grid failure.  The plan should consider and co-
ordinate measures taken at other Virtus data centres operating in the 
locality (LON9 Data Centre and Virtus Slough Campus Data Centres). 
This should include but not be limited to the following considerations:  
31/01/2025 
unless otherwise 
agreed by the 
Environment 
Agency 