 
Permit number                              
EPR/DP3348QS 14 
OFFICIAL 
OFFICIAL 
Schedule 3 – Emissions and monitoring 
Table S3.1  Point source emissions to air – emission limits and monitoring requirements 
Emission 
point ref. & 
location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
EP1 to EP12 
Emission 
points from 
generators as 
shown on site 
plan in 
schedule 7 
Gas oil 
fuelled 
generator 
exhausts 
12 x 
6 MWth 
Oxides of 
Nitrogen  
(NO and 
NO
2 
expressed 
as NO
2) 
No limit 
set 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 16 
February 
2021 
(formerly 
known as 
TGN M5)  
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first). 
[Note 1] 
 
In line with web 
guide 
‘Monitoring stack 
emissions: low 
risk MCPs and 
specified 
generators’   
Published 16 
February 2021 
(formerly known 
as TGN M5)  
Carbon 
monoxide 
No limit 
set 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 16 
February 
2021 
(formerly 
known as 
TGN M5) 
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first). 
[Note 1] 
 
In line with web 
guide 
‘Monitoring stack 
emissions: low 
risk MCPs and 
specified 
generators’   
Published 16 
February 2021 
(formerly known 
as TGN M5) 
Sulphur 
dioxide 
No limit 
set 
- No 
requirement 
- 
Particulate 
Matter 
No limit 
set 
- No 
requirement 
- 
Note 1: Unless otherwise agreed in writing with the Environment Agency as a result of approval of 
Improvement Condition IC2. 
 
Table S3.2 Point Source emissions to water (other than sewer) and land – emission limits and 
monitoring requirements 
Emission point 
ref. & location 
Source Parameter   Limit 
(incl. 
Unit) 
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
W1 
Emission point 
SL1 as shown 
on site plan in 
schedule 7.  
Uncontaminated 
surface water 
via bypass 
interceptor 
- - - - - 