EPR/ EP3335JZ/A001 
Date issued: 28/09/2023 
 5 
The site is to be covered in good quality hard standing and the drainage system is split into separat e foul and 
surface water networks. The installation has no discharge to any surface water and will go through 
interceptor before entering the local network. Discharges will be limited to surface run -off which is unlikely to 
contain significant levels of contaminated liquid e.g. fuel / oils. The surface water drainage system is 
connected to a forecourt separator / interceptor prior to discharging to the local network. This will be fitted 
with an automatic sensor for detecting the presence of fuel and will close when actuated. 
 
Spill kits (including drain covers) will be stored in close proximity of fuel storage and fill points. Drip trays will 
be used to capture spillages from fill points and associated pipework. 
 
Fuel delivery, Emergency preparedness and spill response procedures to be implemented once the site 
operational. Suppliers are to adhere to procedures. Deliveries are to be carried out by competent 
individual(s) and supervised by site staff. PPM regime to include visual checks for leaks / spills. Haz ardous 
waste to be disposed of by licenced carrier with duty of care information retained as evidence.  
 
  