Permit number 
EPR/DP3442QV 12 
Table S1.2 Operating techniques  
Description   Parts   Date Received  
Application  Sections  
• Sections 3.2 and 3.4 of the submitted non-
technical summary,  and 
• Section 1.1 of the submitted ‘BAT assessment 
v2.0’ (document reference: 10276084) 
in response to section 3a – technical standards, Part B3 
of the application form.  
  
29/07/22  
Application   
Generators maintenance 
testing schedule  
Generators maintenance testing schedule detailed in 
application document ‘Air Dispersion Assessment 
Report’ / ‘Supporting Information’ / Response to 
Schedule 5 Notice’  
• Sections 4.1 and 4.2 of the submitted ‘BAT 
assessment v3.0’ (document reference: 
10276084), and  
• Section 3.22 of the ‘Air Quality Assessment 
Report v4.0’ 
27/09/22  
Additional information 
request dated 25/08/23 
Generators maintenance 
testing schedule  
Generators maintenance testing schedule detailed in 
Section 4.2 & 11.1 of the submitted document ‘BAT 
assessment v3’ (document reference: 10276084)  
 
Revised site plan including surface water run-off 
pipework (Document Reference: Site Plan v2) 
21/09/23 
 
 
Improvement Conditions   
Table S1.3 Improvement programme requirements  
Reference  Requirement  Date  
IC1  The operator shall produce an Air Quality Management Plan in 
conjunction with the Local Authority outlining response 
measures to be taken in the event of a grid failure. This should 
include but not be limited to the following considerations:   
• The response should be tailored to reflect the 
predicted potential impact indicated by the air 
dispersion modelling at individual receptors;   
• Preventative and reactive actions to be 
implemented to limit  the duration of an outage 
event is limited to less than 50 hours as far as 
possible;  
• Specific timescales for response measures;  
• How local conditions during a grid failure might 
influence the response required, for example 
meteorological conditions or time of day;  
• Contingency for how the response will be 
carried out in the event scenario i.e. loss of power; 
and  
• Timescales for continued review of the 
management plan.  
The agreed Air Quality Management Plan shall be submitted to 
the Environment Agency for approval.  
  
Within 6 months from 
the date of issue of the 
permit 
EPR/DP3442QV/A001  
IC2 The operator shall submit a monitoring plan for approval by the 
Environment Agency detailing their proposal for the 
implementation of the flue gas monitoring requirements 
specified in Table S3.1, in line with web guide ‘Monitoring stack 
emissions: low risk MCPs and specified generators’ Published 
Within 3 months from 
the date of issue of the 
permit 
EPR/DP3442QV/A001  