Permit number 
EPR/DP3442QV 15 
Schedule 3 – Emissions and monitoring 
Table S3.1 Point source emissions to air – emission limits and monitoring requirements  
Emission point ref. & 
location  
Source  Parameter  Limit 
(including 
unit)   
Reference 
period  
Monitoring 
frequency  
Monitoring 
standard 
or method  
EP1 to EP14 as shown in 
the Site Plan in Schedule 
7 of this permit. 
  
Exhausts 
of back up 
diesel 
generators 
located at 
Data 
centre 
EC1 (main 
building)  
Oxides of 
nitrogen   
(NO and 
NO2 
expressed 
as NO2)  
No limit 
set  
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’ 
Published 
16 
February 
2021 
(formerly 
known as 
TGN M5) 
Every 1500 
hours of 
operation 
or once 
every five 
years 
(whichever 
comes 
first). [Note 
1]  
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’ 
Published 
16 
February 
2021 
(formerly 
known as 
TGN M5) 
Carbon 
monoxide  
No limit 
set  
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’ 
Published 
16 
February 
2021 
(formerly 
known as 
TGN M5) 
Every 1500 
hours of 
operation 
or once 
every five 
years 
(whichever 
comes 
first). [Note 
1]  
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’ 
Published 
16 
February 
2021 
(formerly 
known as 
TGN M5) 
Sulphur 
dioxide  
No limit 
set  
--  --  --   
Vents from tanks     Storage 
tanks   
No 
parameters 
set  
No limit 
set  
--  --  --   
Note 1: Unless otherwise agreed in writing with the Environment Agency as a result of approval of  
Improvement Condition IC2 
 
 
 