 
Permitting Decisions- Bespoke Permit 
 
 EPR/DP3906BE      Page 1 of 14 
We have decided to grant the permit for LD8 operated by Equinix (UK) Limited. 
The permit number is EPR/DP3906BE. 
The application is for data centre which consists of a Schedule 1 listed activity, 
Section 1.1 Part A(1)(a) under the Environmental Permitting Regulations (EPR) 
for the burning of diesel fuel in an appliance with a rated thermal input of 64 
MWth. 
We consider in reaching that decision we have taken into account all relevant 
considerations and legal requirements and that the permit will ensure that the 
appropriate level of environmental protection is provided. 
Purpose of this document 
This decision document provides a record of the decision making process. It 
summarises the decision-making process to show how the main relevant factors 
have been taken into account. 
This decision document provides a record of the decision-making process. It: 
● summarises the decision making process in the decision considerations 
section to show how the main relevant factors have been taken into 
account 
● highlights key issues in the determination 
● shows how we have considered the consultation responses 
Unless the decision document specifies otherwise, we have accepted the 
Applicant’s proposals. 
Read the permitting decisions in conjunction with the environmental permit.   
Key issues of the decision 
Description of the installation 
The combustion plant comprises 17 diesel fuelled standby generators and 9 
boilers, with aggregated total combustion capacity on-site of approximately 64 
MWth. The diesel generators are solely used to provide standby electricity 
generation capacity to power the data centre in the event of a grid power failure. 