 
 EPR/DP3906BE                         Page 14 of 14 
Consultation Responses 
The following summarises the responses to consultation with other organisations, 
and the way in which we have considered these in the determination process. 
Responses from organisations listed in the consultation 
section: 
Response received from Tower Hamlets London Borough Councils. 
Brief summary of issues raised:  
− concerns over the legacy generators and their low stacks, 
− concerns over the likelihood of hourly NO2 exceedances, 
− previous complaints of smoke and fumes. 
Summary of actions taken: 
− Generators labelled as B6/7 01, B6/7 02, B8/9 01 and B8/9 02 will be fitted 
with SCRs and DPFs; 
− The stacks for generators B8/9 03, B8/9 06, EC 01, EC 02 and EC 03 are 
to be changed from horizontal to vertical and extend to roof height plus 3m 
(40.5m above ground level). The stacks orientation for generators B6/7 01, 
B6/7 02, B8/9 01 and B8/9 02 are already vertical but will be extended by 
4 meters (8.9m above ground level for B6/7 and 8.1m above ground level 
for B8/9); and 
− The testing schedule has been reduced. 
 