 
 EPR/DP3906BE                         Page 2 of 14 
The data centre is operational 24 hours/day, 7 days/week and its electrical power 
supply comprises fourteen power supplies which are fed from two separate 
substations. Of those fourteen supplies, only twelve are used at any one time. The 
two spare supplies are maintained for use in case of a sudden loss of power to the 
site. The boilers supply heating for the personnel. 
There are 13 generators located within building 6/7 and 8/9 and 4 generators are 
located outside, to the south of building 6/7 and 8/9. The generators located 
outside are within designated, acoustic-insulated containers and will be equipped 
with Selective Catalytic Reduction (SCR) and Diesel Particulate Filters (DPF). 
These are labelled as B6/7 01, B6/7 02, B8/9 01 and B8/9 02. 
During the normal operations of the site, the generators are run for maintenance 
and testing only, according to a testing schedule which is as follows: 
• Monthly testing schedule – Off load testing scenario.  
Undertaken nine times a year in total. If other tests are run in a month, the off-
load test will not occur. Generators are tested for 5 minutes at 30% load.  
• Bi-annually testing schedule - Building load testing scenario.  
Generators are tested for one hour at 60% load. 
• Annual testing schedule – Load bank testing scenario.  
Generators are tested once a year (not undertaken for generator B8/9 06) for one 
hour at 100% load. 
• Annual testing schedule – UPS Maintenance testing scenario.  
Generators are tested once a year for 6 hours at 60% load. 
• Annual testing schedule – Building 8/9 Generator 06  
This generator is tested once a year for up to 10 minutes at 30% load. 
The site is located on an artificial island (Isle of Dogs) within a meander loop of the 
River Thames, the site’s surface is elevated approximately 5 m above sea level, at 
National Grid Reference TQ 37882 79559. The 6/7 and 8/9 Harbour Exchange 
(HEX) buildings were designed and used as office buildings, and converted to data 
centres in approximately 1999, with the Applicant acquiring the site in 2016. As 
such, the site is considered operational and only 2 generators are installed as part 
of this application (located in Building 6/7 – 2x5.71 MWth). The surrounding area 
is a mix of commercial and residential uses. 
Fuel storage 
There are a total of 26 fuel storage tanks on site. Eleven of these tanks are bulk 
storage tanks with appropriate secondary containment, including bunding to 
110% of each tank’s maximum capacity. The other 15 are smaller double skinned 
day tanks associated with each generator. Twenty-five tanks are above ground, 
and one is below ground. The tanks are equipped with leak detection systems 
and are inspected twice a day. 