 
Permit number 
EPR/DP3906BE 11 
Schedule 1 – Operations 
Table S1.1 activities 
Activity 
reference 
Activity listed in 
Schedule 1 of the EP 
Regulations  
Description of specified activity Limits of specified activity  
AR1  Section 1.1 Part 
A(1)(a): Burning any 
fuel in an appliance 
with a rated thermal 
input of 50 megawatts 
or more. 
Operation of 17 emergency standby generators with a total thermal 
input of 59.74MWth.  
The 17 generators will burn diesel Note 1 solely for the purpose of 
providing electricity to the installation in the event of a failure of 
supply from the National Grid and during maintenance testing. 
The 17 emergency standby generators have the following 
capacities: 
7 x 5.71MWth (2 of these are fitted with SCR/DPF); 2 x 3.89MWth 
(SCR/DPF); 1 x 2.91MWth; 1 x 2.42MWth; 2 x 1.33MWth; 1 x 
1.12MWth; 1 x 1.09MWth; 1 x 0.92MWth; 1 x 0.87MWth 
Operation of 7 boilers with a total thermal input of approximately 
4.1MWth and individual capacities of less than 1MWth. 
From receipt of raw materials and generation of 
electricity to despatch of waste.  
Electricity produced at the installation cannot be 
exported to the National Grid. 
Generators shall not be operated for elective 
power generation, such as Balancing Services, 
Demand Side Response operations including 
Frequency Control Demand Management 
(FCDM) or Triad Avoidance. 
 
The operational hours of the installation shall not 
exceed the specifications set out in condition 
2.3.5 of this permit. Note 2 
 Directly Associated Activity 
AR2 Storage of raw materials, including storage of gas oil From receipt of raw materials to use within the facility. 
AR3 Surface water drainage From input to site drainage system until discharge to sewer at emission 
point S1. 
AR4 Operation of abatement measures (SCR and DPF) From receipt of raw materials to release of abated emissions at emission 
points A1 (A67_01), A2 (A67_02), A3 (A89_01), A4 (A89_02). 
Note 1: Definition in Schedule 6 Interpretation section of this permit. 
Note 2: The restriction does not apply to boilers 