 
Permit number 
EPR/DP3906BE 12 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application 
EPR/DP3906BE/A001 
Section 3.3 - Engine Testing Regime 
Section 5 – Operating techniques 
Section 6 – EMS 
Section 7 – Waste Management 
Section 8 – Raw materials 
Section 9 – Energy 
Section 12 – Monitoring 
Section 13 – Risk assessment 
Appendix C – Diesel filling procedure 
Appendix D – Emergency response procedures, of 
Environmental Permit Application: Supporting 
Information Document (including Supporting 
Information Document: Addendum  submitted on 
27/03/23) in response to section 3a – technical 
standards, Part B3 of the application form. 
21/05/21 
Schedule 5 Notice 
Request dated 15/11/22 
Appendix K - Air quality management plan. 
Section 22.3 Question 3 – Details Regarding 
Periodic Inspection of the Tanks of Appendix M - 
Response to Environment Agency Request for 
Information 
23/03/23 
Additional submitted 
information 
SCR/DPF Operating & maintenance information 12/07/23 
 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
IC1 The operator shall submit a report to the Environment Agency 
verifying the predicted emission concentrations at the boundary of the 
site. The report shall include but not necessarily be limited to: 
− Monitoring of ambient air quality at the boundary of the site 
during the all the testing scenarios using monitoring methods 
agreed in advance with the Environment Agency,  
− A comparison of modelled against monitored concentrations of 
nitrogen dioxide, 
− A demonstration that appropriate monitoring location(s) were 
selected at the boundary of the site, considering the modelled 
predictions and the weather conditions prevalent at the time of 
the monitoring, 
− Evidence to demonstrate that the monitoring team holds 
appropriate qualifications. 
The output of the verification exercise shall be used to inform / revise 
the air quality management plan if necessary. 
31/06/24 