 
Permit number 
EPR/DP3906BE 16 
Schedule 3 – Emissions and monitoring 
 
Table S3.1 Point source emissions to air  
Emission point ref. & location 
As shown in Schedule 7 
Source Parameter Limit 
(including 
unit) 
Reference period Monitoring 
frequency 
Monitoring 
standard or 
method 
A10 (AE_04), A11 (AE_05) Diesel generator 
exhausts  
 
Oxides of 
nitrogen  
(NO and NO2 
expressed as 
NO2) 
No limit set 
Note 1 
In line with web 
guide ‘Monitoring 
stack emissions: 
low risk MCPs and 
specified 
generators’   
Published 16 
February 2021 
(formerly known 
as TGN M5)  
Every 1500 
hours of 
operation or 
once every 
three years 
(whichever 
comes first). 
In line with web 
guide ‘Monitoring 
stack emissions: 
low risk MCPs and 
specified 
generators’   
Published 16 
February 2021 
(formerly known 
as TGN M5)  
Carbon 
monoxide 
Sulphur dioxide 
Particulates 
A3 (A89_01), A4 (A89_02), A7 (AE_01), A8 
(AE_02), A9 (AE_03) 
Diesel generator 
exhausts  
 
Oxides of 
nitrogen  
(NO and NO2 
expressed as 
NO2) 
No limit set 
Note 2 
In line with web 
guide ‘Monitoring 
stack emissions: 
low risk MCPs and 
specified 
generators’   
Published 16 
February 2021 
(formerly known 
as TGN M5) 
Every 1500 
hours of 
operation or 
once every 
three years 
(whichever 
comes first).  
In line with web 
guide ‘Monitoring 
stack emissions: 
low risk MCPs and 
specified 
generators’   
Published 16 
February 2021 
(formerly known 
as TGN M5)  
Carbon 
monoxide 
Sulphur dioxide 
Particulates 
A1 (A67_01), A2 (A67_02), A5 (A6_LL), A6 
(A7_LL), A12 (A8_LL), A13 (A89_03), A14 
(A89_06), A15 (A9_LL), A16 (A89_05), A17 
(A89_04) 
Diesel generator 
exhausts  
Oxides of 
nitrogen  
(NO and NO2 
expressed as 
NO2) 
No limit set 
Note 3 
In line with web 
guide ‘Monitoring 
stack emissions: 
low risk MCPs and 
Every 1500 
hours of 
operation or 
once every 
three years 
In line with web 
guide ‘Monitoring 
stack emissions: 
low risk MCPs and 