 
Permit number  
EPR/DP3906BE/A001  2 
LD8  
Permit number EPR/DP3906BE 
Introductory note 
This introductory note does not form a part of the notice. 
The main features of the permit are as follows.   
The site is a data centre which consists of a Schedule 1 Part A(1)(a) activity under the Environmental 
Permitting Regulations for the burning of diesel fuel in an appliance with a rated thermal input of 50 or more 
megawatts (MW). 
The combustion plant comprises 17 diesel fuelled standby generators and 9 boilers, with an aggregated total 
combustion capacity on-site of approximately 64 MWth. The diesel generators are solely used to provide 
standby electricity generation capacity to power the data centre in the event of a grid power failure. The data 
centre is operational 24 hours/day, 7 days/week and its electrical power supply comprises fourteen power 
supplies which are fed from two separate substations. Of those fourteen supplies, only twelve are used at any 
one time. The two spare supplies are maintained for use in case of a sudden loss of power to the site. The 
boilers supply heating for the personnel. 
Thirteen generators are located within building 6/7 and 8/9 and four generators are located outside, to the south 
of building 6/7 and 8/9. The generators outside are within designated, acoustic-insulated containers and will be 
equipped with Selective Catalytic Reduction (SCR) and Diesel Particulate Filters (DPF). 
There are a total of 26 fuel storage tanks on site. Eleven of these tanks are bulk storage tanks with appropriate 
secondary containment, including bunding to 110% of each tank’s maximum capacity. The other 15 are smaller 
double skinned day tanks associated with each generator. Twenty-five tanks are above ground, and one is 
below ground. The capacity of these tanks varies from 1,000l to 31,968l and the total capacity is 237,076l. The 
below ground tank has a capacity of 48,000l and it is made of 6mm thick steel, and evidence shows that it is 
contained in a purpose-built concrete tank pit. 
Four above ground urea storage tanks are installed as part of the SCR system. These tanks will have 
secondary containment. 
Any water that accumulates in external bunds is tested prior to discharge into rainwater drains. 
The site is located on Isle of Dogs within a meander loop of the River Thames, the Site’s surface is elevated 
approximately 5 m above sea level. The National Grid Reference for the Site is TQ 37882 79559. The 6/7 and 
8/9 Harbour Exchange (HEX) buildings were built between 1987 and 1990, designed and used as office 
buildings. The buildings were converted to data centres in approximately 1999. Equinix acquired the site in 
2016. The surrounding area is a mix of commercial and residential uses. 
The status log of a permit sets out the permitting history, including any changes to the permit reference 
number.   
Status log of the permit 
Description Date Comments 
Application 
EPR/DP3906BE/A001 
Duly made 
21/05/21 
Application for a combustion facility consisting 
of a data centre. 
Additional information received in 
response to request for 
information (RFI) dated 22/04/22 
11/07/22 
14/07/22 
08/09/22 
Additional details regarding air quality and 
noise assessment. 
Additional information received in 
response to RFI dated 27/10/22 
23/03/23 Additional details regarding fuel tanks. 