 
Permitting Decisions- Bespoke Permit 
 
 Crawley Data Centre Campus EPR/EP3022ST  Page 1 of 19 
We have decided to grant the permit for Crawley Data Centre Campus operated 
by Digital Realty (UK) Limited. 
The permit number is EPR/EP3022ST. 
Permit Issue date: 02/06/2025 
The application is for the operation of stand-by electricity generating plant at a 
data centre located in Crawley grid reference TQ277380. The data centre is 
existing and is made up of 2 units, under normal operating conditions both units 
are powered by grid supplied electricity. Unit 1 houses 10 stand-by generators 
which are Existing MCP. Unit 2 house 7 stand-by generators which are New 
MCP. 
 
We consider in reaching that decision we have taken into account all relevant 
considerations and legal requirements and that the permit will ensure that the 
appropriate level of environmental protection is provided. 
 
Purpose of this Document 
This decision document provides a record of the decision-making process. It: 
● summarises the decision making process in the decision considerations 
section to show how the main relevant factors have been taken into 
account 
● highlights key issues in the determination 
● shows how we have considered the consultation responses 
Unless the decision document specifies otherwise, we have accepted the 
applicant’s proposals. 
Read the permitting decisions in conjunction with the environmental permit.   