 
Crawley Data Centre Campus        EPR/EP3022ST               Page 18 of 19 
Annex 2 - Consultation Responses 
The following summarises the responses to consultation with other organisations, 
our notice on GOV.UK for the public, and the way in which we have considered 
these in the determination process. 
Responses from organisations listed in the consultation 
section: 
Responses received from: 
1. UK Health Security Agency (UKHSA) (Environmental Public Health 
Scientist) – response received 06/01/2025 
 
Response Received from UK Health Security Agency 
Brief summary of issues raised: Summary of action taken / how this 
has been covered 
Concern raised that further detailed 
assessment of the PM10 and PM2.5 
contributions for each scenario was 
required. 
We are satisfied that potential PM10 
and PM 2.5 emissions have been 
adequately assessed for all scenarios 
and emissions will not be significant 
and therefore will not cause significant 
harm to human health. See section 3 
above for details of the assessment. 
Concern raised that additional 
mitigation measures are necessary to 
provide assurance that process 
contributions from this installation will 
not exceed air quality thresholds.  
We are satisfied that the proposed 
testing scenarios and emergency 
scenario will not result in a significant 
adverse impact on air quality. See 
section 3 above for details of our 
assessment.  
With regard to additional measures we 
have required the Operator to submit 
a plan to reduce NOx emissions from 
the generators located in Unit 2 (IC2 in 
Table S1.3).  
Also, t he Operator is required to 
produce an AQMP in conjunction with 
the Local Authority outlining response 
measures to be taken in the event of a 
grid failure (IC1 in Table S1.3) with the 
aim of minimising impacts. 