 
Crawley Data Centre Campus        EPR/EP3022ST               Page 2 of 19 
Key Issues of the Decision 
1. The Installation  
The permit authorises the operation of 17 standby gas oil fuelled generators 
serving a data centre. The generators will provide electrical power to the data 
centre in the event of failure in the electrical grid supply. Unit 1 houses 10 stand-
by generators which are Existing MCP. Unit 2 house 7 stand-by generators which 
are New MCP. 
 
The standby power units comprises the following: 
Unit 1 – 2 x 1.23MWth generators & 8 x 3.93MWth generators. 
Unit 2 – 7 x 5.49MWth generators 
Total combustion capacity = 72.6MWth 
The permit does not allow the export of electricity to the National Grid.  
The installation is subject to the Environmental Permitting Regulations (EPR) as 
it carries out an activity listed in Part 1 of Schedule 1 to the EPR:  
• Section 1.1 Part A(1)(a): Burning any fuel in an appliance with a rated 
thermal input of 50 megawatts or more.  
 
The activity falls under Chapter II of the Industrial Emissions Directive (IED). The 
liquid fuelled generators are classed as medium combustion plant (MCP) as part 
of a Chapter II installation. The Medium Combustion Plant Directive (MCPD) 
requirements are fulfilled through compliance with Chapter II of Directive 
2010/75/EU.  
 
The data centre borders an area designated by Crawley Borough Council as an 
Air Quality Management Area (AQMA) which is managed for nitrogen dioxide 
(NO2-annual mean objective). 
The Applicant’s assessment of the impact of air quality is set out in the following 
documents: 
• Air Dispersion Modelling Report, dated November 2024 
 
2. Testing and Maintenance 
 
Operation of the generators will occur via testing and maintenance and in the event 
of an outage of power at the facility. Operating scenarios modelled are as follows:  