 
Crawley Data Centre Campus        EPR/EP3022ST               Page 6 of 19 
1-hour AEGL1, the PEC is predicted to  be 100.1% of the AEGL1. H owever 
emergency operation for an extended period is considered extremely unlikely to 
occur as it represents a complete loss of main s power. As noted earlier in this 
document the Applicant has stated that there have been 2 historic power outages 
where the standby generators were required to power the data centre (Unit 2) with 
each outage lasting for less than 1 hour. 
For emergency scenario 6,  both units operating simultaneously,  they predicted 
exceedances for short -term NO 2 only; however, the calculated a probability of  
exceeding the objective more than the 18 allowed exceedances is less than 0.01%. 
Exceedances were also predicted for the  maximum 1 -hour mean NO 2 
concentrations at human receptors in regard to the US EPA AEGL1 and the  24-
hour NO X at ecological receptors. The Applicant considers that e mergency 
operation of the plant (Unit 1 and Unit 2 simultaneously) is extremely unlikely to 
take place given that it only applies to when there is a loss of main power to the 
site and, in addition, it is also extremely unlikely  that mains power to both units 
would fail concurrently as they have separate supplies.  
Air Quality Impacts (Habitats) 
No European sites are located within the 10km screening distance of the facility. 
No Sites of Special Scientific Interest are located within 2km screening distance 
of the facility. 
The following non-statutory local wildlife and conservation sites are located within 
2km of the installation: 
• Gratton Park Local Nature Reserve (LNR) 
• Willoughby Fields LNR 
• Punch Copse Ancient Woodland (AW) 
• The Lag Furze Field AW 
• The Hawth AW and Local Wildlife Site (LWS) 
• Summerveres AW 
• Forge Wood Three Acre AW 
• Tinslow AW 
• Titchmeres AW 
• Rowley Wood Local LWS and AW 
• Ewhurst Wood LWS 
• Willoughby Fields LWS 
• Gratton Ponds LWS 
• Worthway LWS 
 
Assessment of conservation sites 
 
Conservation sites are protected in law by legislation. The Habitats Directive 
provides the highest level of protection for SACs and SPAs and domestic 