 
Crawley Data Centre Campus        EPR/EP3022ST               Page 9 of 19 
Regulations (SI 2001/2954) and The Control of Pollution (Oil Storage) (England) 
Regulations 2001). 
Fuel Delivery 
 
We are satisfied that the necessary controls will be in place to minimise the risk 
of pollution during fuel delivery. Refuelling is expected to only occur twice a year. 
The fuel tanker will be parked on an area of impermeable surfacing. The integrity 
of the impermeable slab will be regularly checked. Drains in the vicinity of the re-
fuelling will be covered during filling operations. Delivery & filling activities will be 
supervised by trained staff. The drains in the refuelling areas are connected to 
the drain network which incorporate oil-separators. There will be spill kits and drip 
trays at fill points and high-level alarms on tanks. 
Choice of Fuel 
The applicant confirmed that the emergency generators will be operated on gas 
oil. We have specified in the permit that gas oil can have a maximum sulphur 
content of 0.001% (w/w). we have also specified than an equivalent substitute 
fuel can be used if agreed in writing with the Environment Agency. 