 
Permit number 
EPR/EP3022ST 12 
Schedule 1 – Operations 
Table S1.1 activities 
Activity 
reference 
Activity listed in Schedule 1 
of the EP Regulations  
Description of specified activity Limits of 
specified activity  
AR1  
 
 
 
Section 1.1 Part A(1)(a): 
Burning any fuel in an 
appliance with a rated thermal 
input of 50 megawatts or more. 
Operation of 17 emergency stand-
by generators with a total thermal 
input of approximately 72.6 MWth. 
The generators burn gas oil solely 
for the purpose of providing 
electricity to the data centre in the 
event of a failure of supply from the 
National Grid and during 
maintenance testing. 
Unit 1 Generators: 
8 x 3.93MWth (Existing MCP) 
2 x 1.23MWth (Existing MCP) 
 
Unit 2 Generators: 
7 x 5.49MWth (New MCP) 
  
.  
From receipt of 
raw materials and 
generation of 
electricity to 
despatch of 
waste.  
Electricity 
produced at the 
installation cannot 
be exported to the 
National Grid. 
Testing of the 
generators shall 
only take place 
during daytime 
periods. 
The emergency 
operational hours 
of the installation 
shall not exceed 
the specifications 
set out in 
condition 2.3.6 of 
this permit. 
 Directly Associated Activity 
AR2 Storage of raw materials From receipt of raw materials to use within the facility. 
AR3 Uncontaminated surface water 
drainage 
From input to site drainage system until discharge to 
combined sewer and surface water drainage system 
(emission points S1 and S2).  
 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application  
EPR/EP3022ST/A001 
Responses to section 3 of the Application form – 
Operating techniques and supporting information. 
04/12/2024 
Non-Technical Summary; BAT Assessment; 
Environmental Risk Assessment; Figures and 
drawings; Site Condition Report and Appendices; 
LGW15&16 Pollution Prevention Response Plans. 
31/10/2024 
Air Dispersion modelling Report V1 (Nov 2024) 07/11/2024 
Response to questions 1-7 in Request for 
Additional information dated 21/11/2024  
03/12/2024 & 04/12/2024 
Application 
EPR/EP3022ST/A001 
Generators maintenance 
testing schedule 
 
Generators maintenance testing schedule detailed 
in application document ‘Air Dispersion Modelling 
Report V1’ dated Nov 2024 – section 6.1 and 
Table 6.1. 
07/11/2024 