 
Permit number 
EPR/EP3022ST 13 
Table S1.2 Operating techniques 
Description Parts Date Received 
Response to Schedule 5 
Notice Request for 
Information Issued 
24/03/2025 
Response to questions 1 to 6. 15/04/2025 
 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
IC1 Air Quality Management Plan (AQMP) 
The operator shall produce an AQMP in conjunction with the Local 
Authority outlining response measures to be taken in the event of a grid 
failure. This must include, but not be limited to, the following 
considerations:  
• The response should be tailored to reflect the predicted potential 
impact indicated by the air dispersion modelling at individual 
receptors;  
• Preventative and reactive actions to be implemented to limit the 
duration of an outage event to less than 50 hours as far as 
possible; 
• Specific timescales for response measures; 
• How local conditions during a grid failure might influence the 
response required, for example meteorological conditions or 
time of day; 
• Contingency for how the response will be carried out in the 
event scenario i.e. loss of power;  
• Timescales for continued review of the management plan. 
The agreed Air Quality Management Plan shall be submitted to the 
Environment Agency for approval. 
05/12/2025 
IC2  NOx Reduction Plan 
The operator shall submit a plan to reduce nitrogen dioxide (NOx) 
emissions from the standby generators in Unit 2. The plan shall include 
proposals for reducing NOx emissions from the generators to a level that 
complies with the minimum build standards set in the Environment 
Agency’s ‘Emergency backup diesel engines on installations: best 
available techniques (BAT) guidance’ published 21 August 2023 
(Emergency backup diesel engines on installations: best available 
techniques (BAT) - GOV.UK).  
The Plan shall include the shortest practical timescale for the 
implementation of the proposals.  
The plan and timescale for implementation shall be submitted to the 
Environment Agency in writing for approval. 
05/09/2025 