 
Permit number 
EPR/EP3022ST 17 
Table S3.1 Point source emissions to air – emission limits and monitoring requirements 
Emission 
point ref. & 
location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency Note 2 
Monitoring 
standard or 
method Note 4 
A8 – A17 from 
generators as 
shown in 
Schedule 7 
 
 
 
Gas Oil 
generator 
exhausts in 
Unit 1 
 
(Existing 
MCP) 
  
 
 
Oxides of 
nitrogen  
(NO and NO2 
expressed as 
NO2) 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 
20 March 
2024 
(formerly 
known as 
TGN M5)  
Every 1500 
hours of 
operation or 
once every five 
years 
(whichever 
comes first) 
from date of 
acceptance of 
first monitoring 
measurements 
under condition 
3.5.5  
Note 1 & Note 3 
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 20 
March 2024 
(formerly 
known as 
TGN M5)  
 
Carbon 
monoxide 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 
20 March 
2024 
(formerly 
known as 
TGN M5)  
Every 1500 
hours of 
operation or 
once every five 
years 
(whichever 
comes first) 
from date of 
acceptance of 
first monitoring 
measurements 
under condition 
3.5.5  
Note 1 & Note 3 
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 20 
March 2024 
(formerly 
known as 
TGN M5)  
 
Sulphur 
dioxide 
No limit set - - - 
Particulates No limit set - - - 
Vents 
associated 
with bulk 
diesel storage 
tanks 
Vents from 
storage 
tanks  
No 
parameters 
set 
No limit set - - - 
Note 1: Unless otherwise agreed in writing with the Environment Agency as a result of approval of 
Improvement Condition IC3 of this permit.  
Note 2: In accordance with condition 3.5.5 of this permit. 
Note 3: Monitoring applies from 01/01/2030, which is the relevant MCPD compliance date for existing MCP 
sized between 1-5MWth 
Note 4: Monitoring requirements are defined at a temperature of 273.15 K, a pressure of 101.3 kPa and 
after correction for the water vapour content of the waste gases at a standardised O 2 content of 
6% for solid fuels, 15% for engines and gas turbines and 3% all other MCPs  
 
 
 