 
Permitting Decisions- Variation 
 
     Page 1 of 14 
We have decided to grant the variation for Docklands Technical Centre operated 
by Telehouse International Corporation of Europe Limited. 
The variation number is EPR/EP3507SL/V002 
The permit was issued on 19/12/2024 
The variation is for: 
• Consolidation of the currently separately permitted Docklands data centre 
(EP reference EPR/SP3237JU), with Docklands Technical Centre 
(EPR/EP3507SL). They are referred to respectively as Telehouse North 
(TN) and Telehouse South (TS) in this document. 
• At TS, removal of gas boilers. Replacement of all 10 horizontal stack 
standby diesel generators with new generators. The new generators will 
have vertical stacks and will be fitted with selective catalytic reduction 
(SCR) abatement for oxides of nitrogen. Original proposal was to install 10 
new engines but due to air quality concerns this was later changed to 4.  
 
We consider in reaching that decision we have taken into account all relevant 
considerations and legal requirements and that the permit will ensure that the 
appropriate level of environmental protection is provided. 
Purpose of this document 
This decision document provides a record of the decision-making process, it: 
● highlights key issues in the determination 
● summarises the decision making process in the decision considerations 
section to show how the main relevant factors have been taken into 
account 
● shows how we have considered the consultation responses 
Unless the decision document specifies otherwise, we have accepted the 
applicant’s proposals. 
Read the permitting decisions in conjunction with the environmental permit and 
the variation notice. 