 
    Page 12 of 14 
General operating techniques 
We have reviewed the techniques used by the operator and compared these with 
the relevant guidance notes and we consider them to represent appropriate 
techniques for the facility. 
The operating techniques that the applicant must use are specified in table S1.2 
in the environmental permit. 
Operating techniques for emissions that do not screen 
out as insignificant 
Emissions of oxides of nitrogen cannot be screened out as insignificant. We have 
assessed whether the proposed techniques are Best Available Techniques 
(BAT). 
The proposed techniques/ emission levels for emissions that do not screen out 
as insignificant are in line with the techniques and benchmark levels contained in 
the technical guidance and we consider them to represent appropriate 
techniques for the facility. The permit conditions enable compliance with relevant 
BAT reference documents (BREFs). 
Updating permit conditions during consolidation 
We have updated permit conditions to those in the current generic permit 
template as part of permit consolidation. The conditions will provide the same 
level of protection as those in the previous permits. 
Changes to the permit conditions due to an Environment 
Agency initiated variation 
We have updated permit conditions for existing MCP so the permit implements  
the requirements of the medium combustion plant directive. 
Pre-operational conditions 
Based on the information in the application, we consider that we need to include 
pre-operational conditions. 
We have retained pre-operational condition PO1 from permit EPR/SP3237JU. 
The permit authorised operation of 27 generators and at the time of permit issue 
8 of those 27 were yet to be installed. There are now 3 left to install so PO1 had 
been kept for those 3. 
We have added PO2, for the operator to submit a commissioning plan for the 
new diesel generators.  