 
    Page 13 of 14 
Improvement programme 
Based on the information on the application, we consider that we need to include 
an improvement programme. 
Completed improvement conditions from both permits have been marked as such 
in the consolidated permit. We have added improvement condition IC5 for the 
operator to submit a monitoring plan to us for approval. IC6 was added for the 
operator to consolidate their two air quality actions plans into a single plan that 
covers the entire installation (Telehouse North and South). 
We also set TN IC4 as described in section 2.3.2 and TS IC3 to ensure that the 
SCR abatement is optimised. 
Monitoring 
We have decided that monitoring should be added in line with MCPD 
requirements. See key issues section for further details.  
Reporting 
We have added reporting in the permit for reporting of the above monitoring data. 
Management system 
We are not aware of any reason to consider that the operator will not have the 
management system to enable it to comply with the permit conditions. 
The decision was taken in accordance with the guidance on operator 
competence and how to develop a management system for environmental 
permits. 
  
Growth duty 
We have considered our duty to have regard to the desirability of promoting 
economic growth set out in section 108(1) of the Deregulation Act 2015 and the 
guidance issued under section 110 of that Act in deciding whether to grant this 
permit variation. 
Paragraph 1.3 of the guidance says: 
“The primary role of regulators, in delivering regulation, is to achieve the 
regulatory outcomes for which they are responsible. For a number of regulators, 
these regulatory outcomes include an explicit reference to development or 
growth. The growth duty establishes economic growth as a factor that all 