 
    Page 3 of 14 
 
1.3 Summary 
Testing for each SBG in TS will be significantly below the 50-hours as stated in 
the EA Data centre FAQ. Telehouse will endeavour for the TS SBGs not to be 
tested concurrently with the TN SBGs. The operator stated that it is possible that 
it will happen on occasion. However, our audit found that to avoid daily ES 
exceedances at ecological sites some restrictions were required. The following 
was agreed with the operator and specified in table S1.1 of the permit. There are 
two north buildings, North and North 2. Reference to North building refers to the 
1st of the two: 
 
- Testing shall not be carried out for longer than 4 hours per building for the northern campus 
(TN) and 8 hours for the southern campus building (TS), in any 24-hour period. 
