 
    Page 6 of 14 
Operation of the engines and testing at TN is not changing through this variation. 
Testing hours have reduced at TN since issue of the permit. However, since the 
original permit was issued, a hotel has been built very close to the site and we 
now assess against the NO2 AEGL-1 and 1 hour NO standards. As stated above 
our audit showed a risk of these standards being exceeded at the nearby hotel 
during testing of the TN engines. 
The purpose of this variation is replacing engines at TS with new engines that 
meet BAT emission standards. They will also be fitted with SCR abatement which 
is going beyond BAT. The engines at TN are not changing through this variation 
and although not subject to this variation we have set an improvement condition 
TN IC4 as an Environment Agency initiated variation to require the operator to 
review measures to reduce short term impacts from testing at TN. 
2.3.3 Emergency operation 
The operator stated that grid reliability is very good as there have been no 
outages since they took ownership of the site in 2020. In the original application 
in 2017 it was stated that there have been no outages since 2002. We agree that 
the likelihood of emergency operations taking place is considered low as grid 
outages are unlikely based on historic data. 
2.4 Ecological receptors 
The following European habitat sites are within 10 km of the installation: 
• Epping Forest SAC 
• Lee Valley SPA 
• Lee Valley Ramsar 
The tables below showed the modelled impacts at these sites. 
Pollutant Epping Forest (SAC) Lee Valley (SPA and Ramsar) 
CL / CLo PC % of CL or 
CLo 
CL / CLo PC % of CL or 
CLo 
Acidification 
 
1.6 keq/ha/yr 0.1% 5.1 keq/ha/yr 0.1% 
Nitrogen 
deposition 
5 kgN/ha/yr 0.2% 15 kgN/ha/yr 0.01% 
NOx 
 
30 µg/m3 annual 
mean 
0.1% 30 µg/m3 annual 
mean 
0.1% 
200 µg/m3 daily 
mean 
<10 % 200 µg/m3 hourly 
mean 
<10% 
 