 
Permit number 
EPR/EP3507SL 11 
(b) implement the approved noise and vibration management plan, from the date of approval, 
unless otherwise agreed in writing by the Environment Agency. 
3.5 Monitoring  
3.5.1 The operator shall, unless otherwise agreed in writing by the Environment Agency, undertake the 
monitoring specified in the following tables in schedule 3 to this permit:  
(a) point source emissions specified in tables S3.1 and S3.2. 
(b) Process monitoring specified in table S3.3. 
3.5.2 The operator shall maintain records of all monitoring required by this permit including records of the 
taking and analysis of samples, instrument measurements (periodic and continual), calibrations, 
examinations, tests and surveys and any assessment or evaluation made on the basis of such data.  
3.5.3 Monitoring equipment, techniques, personnel and organisations employed for the emissions 
monitoring programme and the environmental or other monitoring specified in condition 3.5.1 shall 
have either MCERTS certification or MCERTS accreditation (as appropri ate), where available, unless 
otherwise agreed in writing by the Environment Agency. 
3.5.4 Permanent means of access shall be provided to enable sampling/monitoring to be carried out in 
relation to the emission points specified in schedule 3 tables S3.1 and S3.2 unless otherwise agreed 
in writing by the Environment Agency. 
3.5.5 The first monitoring measurements shall be carried out: 
(a) within four months of the issue date of the permit or the date when the MCP is first put into 
operation, whichever is later; and  
(b) at any time for existing MCPs, but no later than the relevant compliance date.  
  