 
Permit number 
EPR/EP3507SL 21 
Table S1.4 Pre-operational measures for future development 
Reference Operation Pre-operational measures 
PO1 Installation of additional 
standby generators 
(identified as N2-5, N2-6 and 
W1-5 in application 
EPR/EP3507SL/V002 
The operator shall undertake a review of the final 
detailed design/plans for the new standby generators 
prior to construction to ensure that: 
1. the final design will meet the requirements of 
BAT; 
2. the application still accurately reflects the final 
operating proposals; and 
3. the environmental impact assessment still 
accurately reflects the predicted impacts from 
the proposal. 
The operator shall submit a written report to the 
Environment Agency for approval, 6 months prior to 
construction of any additional standby generator(s), 
detailing the findings of this review.  
PO2 Operation off new 4 x 8.816 
MWth generators TS-1 to 
TS-4 
Commissioning 
At least one month before operation the operator shall 
submit a commissioning plan to the Environment 
Agency for approval.  The plan shall provide timescales 
for the commissioning of the diesel generators and 
shall demonstrate that the commissioning of the diesel 
generators is covered within the site’s permitted regular 
testing regime, thereby minimising durations and 
impacts. 
 
When the commissioning is not covered within the 
site’s permitted regular testing regime, the operator 
shall submit an environmental risk assessment for 
approval by the Environment Agency, demonstrating 
that the environmental risks during the commissioning 
are minimised and remain not significant. The 
commissioning of the engines shall not begin prior to 
receiving written approval to the plan and associated 
environmental risk assessment by the Environment 
Agency. 
 
The plan shall be implemented in accordance with the 
Environment Agency’s written approval. 
 
 