 
Permit number 
EPR/EP3507SL 23 
Schedule 3 – Emissions and monitoring 
Table S3.1  Point source emissions to air – emission limits and monitoring requirements 
Emission point ref. & 
location  
Source Parameter Limit (including 
unit)  
Reference period Monitoring 
frequency [note 2] 
Monitoring 
standard or 
method 
Emission from Telehouse South 
A28 to A31 
Shown as TS1 to TS4 
on drawing 002B in 
application 
EPR/EP3507SL/V002  
 
 
Exhausts of back up diesel 
generators TS-1 to TS-4 
located at Data centre 
Telehouse South  
4 x 8.816 MWth 
(new medium combustion 
plant) 
Oxides of 
nitrogen  
(NO and NO2 
expressed as 
NO2) 
No limit set In line with web 
guide ‘Monitoring 
stack emissions: 
low risk MCPs and 
specified 
generators’    
Published 20 March 
2024  
(formerly known as 
TGN M5)   
 
Every 1500 hours of 
operation or once 
every five years 
(whichever comes 
first).  
[Note 1]  
 
In line with web 
guide ‘Monitoring 
stack emissions: 
low risk MCPs and 
specified 
generators’    
Published 20 March 
2024  
(formerly known as 
TGN M5)   
  
Carbon 
monoxide 
Sulphur dioxide  - - - 
Particulates  - - - 
Ammonia  
 
 
 
 
 
 
 
 
 
- - - 