 
Permit number 
EPR/EP3507SL 25 
Table S3.1  Point source emissions to air – emission limits and monitoring requirements 
Emission point ref. & 
location  
Source Parameter Limit (including 
unit)  
Reference period Monitoring 
frequency [note 2] 
Monitoring 
standard or 
method 
 (existing medium 
combustion plant with net 
rated thermal input of 
greater than 5MW)  
Sulphur dioxide  - - - 
Particulates  - - - 
A26 and A27 
 
Shown on drawing 002A 
in application 
EPR/EP3507SL/V002 
Exhausts of back up diesel 
generators N2-7 and N2-8 
in North Building 2  
2 x 6.805 MWth 
 
(new medium combustion 
plant) 
 
 
 
 
Oxides of 
nitrogen  
(NO and NO2 
expressed as 
NO2) 
No limit set In line with web 
guide ‘Monitoring 
stack emissions: 
low risk MCPs and 
specified 
generators’    
Published 20 March 
2024  
(formerly known as 
TGN M5)   
  
Every 1500 hours of 
operation or once 
every five years 
(whichever comes 
first).  
[Note 1]  
 
In line with web 
guide ‘Monitoring 
stack emissions: 
low risk MCPs and 
specified 
generators’    
Published 20 March 
2024  
(formerly known as 
TGN M5)   
  
Carbon 
monoxide 
Sulphur dioxide  - - - 
Particulates  - - - 