 
Permit number 
EPR/EP3507SL 26 
Table S3.1  Point source emissions to air – emission limits and monitoring requirements 
Emission point ref. & 
location  
Source Parameter Limit (including 
unit)  
Reference period Monitoring 
frequency [note 2] 
Monitoring 
standard or 
method 
A24, A25, A20 
(future generators) 
 
Shown on drawing 002A 
in application 
EPR/EP3507SL/V002 
 
 
Exhausts of back up diesel 
generators N2-5 and N2-6 
in North Building 2  
and generator W1-5 in 
West Building  
[total thermal input of 19 
MWth, individual thermal 
input as approved through 
pre-operational condition 
PO1] 
(new ‘medium combustion 
plant) 
 
Oxides of 
nitrogen  
(NO and NO2 
expressed as 
NO2) 
No limit set In line with web 
guide ‘Monitoring 
stack emissions: 
low risk MCPs and 
specified 
generators’    
Published 20 March 
2024  
(formerly known as 
TGN M5)   
  
Every 1500 hours of 
operation or once 
every five years 
(whichever comes 
first).  
[Note 1]  
 
In line with web 
guide ‘Monitoring 
stack emissions: 
low risk MCPs and 
specified 
generators’    
Published 20 March 
2024  
(formerly known as 
TGN M5)   
  Carbon 
monoxide 
Sulphur dioxide  - - - 
Particulates  - - - 
Vents from tanks    Storage tanks  No parameters 
set 
No limit set - - No Permanent 
access required  
Note 1: Unless otherwise agreed in writing with the Environment Agency as a result of approval of Improvement Condition IC5 of this permit.  
Note 2: In accordance with condition 3.5.5 of this permit. 
Note 3: Monitoring applies from 01/01/2030, which is the relevant MCPD compliance date for existing MCP sized between 1 -5MWth  