 
Permit number 
EPR/EP3507SL 27 
 
Table S3.2 Point source emissions to sewer, effluent treatment plant or  other transfers off -site– 
emission limits and monitoring requirements 
Emission point ref. & 
location 
Parameter   Source Limit  
(incl. 
Unit) 
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
Emission points to 
offsite surface water 
drain via interceptor 
as shown in Figure 2 
‘Fuel Storage 
Appraisal TR DTC V1 
dated 09/03/18 from 
application 
EPR/CP3339DZ/A001 
Clean and 
uncontaminated 
site surface 
water from 
Telehouse 
South 
No 
parameter 
set 
No limit 
set 
- - - 
Emission points W1 – 
W6 (as shown on Site 
Layout & Emission 
Points, Drawing 002, 
June 2018 from 
application 
EPR/SP3237JU/A001) 
Clean and 
uncontaminated 
site surface 
water. 
Discharges 
from clean 
water tank 
flushing, chiller 
systems and air 
conditioning 
units, from 
Telehouse 
North 
No 
parameter 
set 
No limit 
set 
- - - 
 
Table S3.3  Process monitoring requirements  
Emission point 
reference or source or 
description of point of 
measurement  
Parameter  Monitoring 
frequency   
Monitoring 
standard or 
method   
Other 
specifications   
A28 – A31 (TS1 to TS4 at 
TS) 
  
   
SCR abatement 
efficiency  
Continuous   Continuous 
reading of 
NOx sensors 
fitted to SCR 
system to 
manufacturer’s 
specification.  
   
Periodic 
validation 
according to 
the plan 
approved by 
the 
Environment 
Agency in 
response to 
pre -
operational 
condition PO2  
Minimum abatement 
of NOx, in accordance 
with operating 
techniques in 
application 
documents listed in 
table S1.2  
 