 
Permit number 
EPR/EP3507SL 29 
Table S4.2: Annual production/treatment 
Parameter Units  
- - 
 
Table S4.3 Performance parameters 
Parameter Frequency of assessment Units 
Fuel usage 
 
Annually Tonnes 
Generator operation 
for testing and 
maintenance  
Report to be submitted annually Total hours for the site (hours), 
Total hours per generator (hours), 
Total number of runs per generator 
(quantity) 
Number of minutes per run (minutes) 
Generator operation 
during emergency 
scenario 
Within 24 hours if operation commences Date and time of grid failure, 
Number of generators operating 
immediately after the failure, 
Number of generators operating two 
hours after failure, 
Anticipated duration of the mains 
supply failure (hours) 
Generator operation 
during emergency 
scenario 
Annually Total number of runs (quantity), 
duration of runs (hours) 
Operation of SCR 
systems 
Annually - Gas oil usage in each generator 
fitted with SCR 
- Readings of NOx sensors 
- NOx abatement efficiency 
- Evidence of periodic calibration 
with frequency specified 
according to Environment 
Agency’s approval of 
improvement condition TSIC3 
 
Table S4.4 Reporting forms 
Media/parameter Reporting format Date of form 
Air Emissions to Air Reporting Form or other form as agreed 
in writing by the Environment Agency  
Version 1, 
08/03/2021 
Other performance 
indicators 
Form performance 1 or other form as agreed in writing 
by the Environment Agency 
07/01//2019 
Generator operation during 
emergency scenario 
Form ‘emergency scenario’ or other form as agreed in 
writing by the Environment Agency  
07/01/2019 
Process monitoring 
Parameters  
Process Monitoring Form, or other form as agreed in 
writing by the Environment Agency 
08/03/2021 
 
 
 