 
Variation and consolidation application number  
EPR/EP3507SL/V002  3 
Telehouse North 
The site consists of 27 diesel engines with a total thermal input of 145 MWth. The diesel 
fuel is stored in bulk tanks located above and below ground. The below ground storage 
tanks are double skinned and the above ground tanks are single skinned. All diesel bulk 
storage tanks are bunded and have overfill indication and audible alarms. The storage day 
tanks each have high level alarms and auto shutoff devices. The only emissions to sewer 
from the site comprise of surface water run-off and occasional condensate discharges 
from clean water tank flushing, chiller systems and air conditioning units. There are no 
emissions to surface water or land. 
The status log of a permit sets out the permitting history, including any changes to the  
Status log of permit A: EPR/EP3507SL 
Description Date Comments 
Application 
EPR/CP3339DZ/A001 
Duly made 
08/11/2017 
Application to operate standby diesel 
generators in the event of National Grid 
failure and maintenance activities. 
Response to Schedule 5 
Notice dated 25/01/18 
09/03/2018 Best Available Technique (BAT) Options 
Assessment TR DTC V2 
H5 Site condition Report TR DTC V2 
Environmental Permit Compliance 
Manual TR 
DTC V2 
Additional Information 06/09/2018 Site plan with green boundary 
Additional Information 11/10/2018 Air Quality Controls TR DTC v1 
Permit determined 
EPR/CP3339DZ 
11/01/2019 Original permit issued Thomson Reuters 
Group Limited. 
Application 
EPR/EP3507SL/T001  
full transfer of permit 
EPR/CP3339DZ 
Duly made 
15/09/2020 
Application to transfer the permit in full to 
Telehouse International Corporation of 
Europe Limited. 
 
Additional Information 08/10/2020 Submission of final updated site plan. 
Transfer determined 
EPR/EP3507SL 
 
13/10/2020 Full transfer of permit complete. 
Variation application  
EPR/EP3507SL/V002 
Duly made 
15/04/2024 
Application to vary EPR/EP3507SL and 
consolidate with EPR/SP3237JU 
Additional information 
received 
02/05/2024 Clarify aspects of risk assessment 
Additional information 
received 
15/07/2024 Revised modelling including SCR warm-
up periods 
Response to schedule 5 
notice issued on 18/09/2024 
25/10/2024 Revised modelling with new testing 
regime 