 
 Page 14 of 17 
Environmental risk 
We have reviewed the operator's assessment of the environmental risk from the 
facility. 
The operator’s risk assessment is satisfactory. 
Climate change adaptation 
We have assessed the climate change adaptation risk assessment. 
We consider the climate change adaptation risk assessment is satisfactory. 
General operating techniques 
We have reviewed the techniques used by the operator and compared these with 
the relevant guidance notes and we consider them to represent appropriate 
techniques for the facility. 
The operating techniques that the applicant must use are specified in table S1.2 
in the environmental permit. 
Raw materials 
We have specified limits and controls on the use of raw materials and fuels. 
Pre-operational conditions 
Based on the information in the application, we consider that we need to include 
pre-operational conditions. 
• PO1 - The operator has not yet completed their Environmental 
Management System and does not have all procedures in place. We wish 
to review these to ensure that they provide suitable environmental 
protection for the installation. 
 
Improvement programme 
Based on the information on the application, we consider that we need to include 
an improvement programme. 
We have included an improvement programme to ensure that 
• IC1 - short term nitrogen dioxide concentrations are minimised during 
emergency operations. We have requested that an Air Quality 
Management Plan is produced. This plan which will detail how the 