 
 Page 17 of 17 
Health – Slough Borough Council, National Grid, Sewage Authority – Thames 
Water, Director of Public Health and UK Health security Agency. 
Responses from organisations listed in the consultation 
section: 
Response received from: UK Health Security Agency 
Brief summary of issues raised:  
The response identifies that the main pollutants from the generators are nitrogen 
dioxide, carbon monoxide, particulate matter, sulphur dioxide and hydrocarbons. 
They highlight that air quality modelling has been undertaken and, as the 
proposals are for back-up generators, they state that the hours of usage will be 
low and that conservative modelling does not identify any significant impacts. 
They note that there has been no assessment of hydrocarbons in the modelling.  
They recommend that the Environment Agency should satisfy themselves that 
modelling of hydrocarbons is not required by the operator. 
They identify that they have no significant concerns regarding the risk to the 
health of the local population from the installation. 
Summary of actions taken:  
The modelling assesses all of the key pollutants identified in the consultee’s 
response. We audited the modelling and did not have any concerns regarding the 
absence of hydrocarbons from the assessment. The modelling assessment is in 
line with our expected requirements.  