 
Permit number             
EPR/EP3508PS 15 
 
Schedule 3 – Emissions and monitoring 
Table S3.1 Point source emissions to air – emission limits and monitoring requirements 
Emission point 
ref. & location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
LON4 – A1 - A16 
LON5 – A17 – A32 
 
As shown in 
Schedule 7  
Standby 
generators 
exhausts 
 
Oxides of 
Nitrogen  
(NO and 
NO2 
expressed 
as NO2) 
No limit set 
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 
16 February 
2021 
(formerly 
known as 
TGN M5) 
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first).          
[Note 1] 
 
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk MCPs 
and specified 
generators’   
Published 16 
February 
2021 
(formerly 
known as 
TGN M5) 
 
Carbon 
monoxide 
No limit set 
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 
16 February 
2021 
(formerly 
known as 
TGN M5) 
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first).           
[Note 1] 
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk MCPs 
and specified 
generators’   
Published 16 
February 
2021 
(formerly 
known as 
TGN M5) 
 
Vents 
 
Vents 
associated 
with 
generator 
diesel 
storage 
tanks A1-
A32 
 
No 
parameters 
set 
No limit set 
 
- No monitoring 
required 
- 
 
 