 
Decision document - new bespoke permit 
 
 Page 1 of 18 - 10/03/2021 
We have decided to grant the permit for Swindon Data Centre Back-up 
Generation Facility operated by Amazon Data Services (UK) Limited. 
The permit number is EPR/FP3000LY/A001. 
The application is for 11 emergency standby diesel generators providing 
electricity to the associated data centre in the event of a failure of supply from the 
National Grid. The aggregated thermal input of the generators is 69.7MWth. 
We consider in reaching that decision we have taken into account all relevant 
considerations and legal requirements and that the permit will ensure that the 
appropriate level of environmental protection is provided. 
Purpose of this document 
This decision document provides a record of the decision-making process. It: 
● summarises the decision making process in the decision considerations 
section to show how the main relevant factors have been taken into 
account 
● highlights key issues in the determination 
● shows how we have considered the consultation responses 
Unless the decision document specifies otherwise we have accepted the 
applicant’s proposals. 
Read the permitting decisions in conjunction with the environmental permit.  
  