 
 Page 15 of 18  
We have included pre-operational conditions PO1 to PO4. 
Refer to the key issue session for further details. 
Improvement programme 
Based on the information on the application, we consider that we need to include 
an improvement programme. 
We have included an improvement programme (IC1) requiring the operator to 
develop an air quality management plan in conjunction with the Local Authority. 
We have included an improvement programme (IC2) on monitoring of emissions 
(see ‘Monitoring’ section below). 
Emission Limits 
We have decided that emission limits are not required in the permit. 
Monitoring 
We have decided that monitoring should be carried out for the parameters listed 
in the permit, using the methods detailed and to the frequencies specified. In 
particular: 
We have specified monitoring of emissions of carbon monoxide from emission 
points A1 to A11 (new medium combustion plant), with a minimum frequency of 
once every 1500 hours of operation or every five years (whichever comes first). 
This monitoring has been included in the permit in order to comply with the 
requirements of Medium Combustion Plant Directive, which specifies the 
minimum requirements form monitoring of carbon monoxide emissions, 
regardless of the reduced operating hours of the plant. 
We have also specified monitoring of emissions of nitrogen oxides from emission 
points A1 to A11 (new medium combustion plant), with the same frequency 
specified for the monitoring of carbon monoxide emissions. In setting out this 
requirement, we have applied our regulatory discretion, as we consider that this 
limited monitoring, to happen in concurrence with the carbon monoxide 
monitoring, is proportionate to the risk associated with the emissions of NOx from 
the installation.  
Taking into account the limited hours of operation of the engines operating at the 
installation, and the fact that we are not setting emission limits for NOx and 
carbon monoxide, we consider this monitoring can be carried out in line with web 
guide ‘Monitoring stack emissions: low risk MCPs and specified generators’ 
Published 16 February 2021 (formerly known as TGN M5). 