 
Permit number                              
EPR/FP3000LY 11 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference  
Activity listed in Schedule 
1 of the EP Regulations  
Description of specified 
activity  
Limits of specified 
activity  
AR1 S1.1 A1 (a) 
Burning any fuel in an 
appliance with a rated 
thermal input of 50 or more 
megawatts 
Operation of 11 emergency 
standby generators with a 
total thermal input of 
approximately 69.7 MWth. 
The generators will burn 
diesel solely for the purpose 
of providing electricity to the 
installation in the event of a 
failure of supply from the 
National Grid and during 
maintenance testing. 
 
10 x 6.8 MWth engines 
1 x 1.7 MWth engine 
(New Medium Combustion 
Plant) 
From receipt of raw 
materials and generation of 
electricity to despatch of 
waste.  
 
Electricity produced at the 
installation cannot be 
exported to the National 
Grid. 
 
The emergency operational 
hours of the installation 
shall not exceed the 
specifications set out in 
condition 2.3.3. 
 
 Directly Associated Activity 
AR2 Storage or raw materials From receipt of raw 
materials to use within the 
facility. 
AR3 Surface water drainage Input to site drainage 
system until discharge to 
surface water sewer via 
interceptors (emission point 
W1) and foul sewer 
(emission point S1). 
 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application Application forms B2 and B3 and all referenced supporting 
information including generators testing schedule. 
 
Duly Made 
13/04/2021 
Application - Generators 
maintenance testing 
schedule 
Document titled ‘Response to Environment Agency 
Comments – Swindon Data Centre’ providing additional 
information and risk assessment on the additional full 
building testing scenario. 
17/12/2021 
Response to further 
information request 
dated 08/12/2021 
Response to questions 1 to 4 in document ‘Response to 
further information requested 08/12/2021’ dated 21/12/2021 
and revised supporting documents: 
 Emission point plan dated December 2021. 
 Infiltration basin plan. 
Received 
21/12/2021 
 