 
Permitting Decisions- Bespoke Permit 
 
 Data Centre Staples Corner EPR/QP3706LH  Page 1 of 17 
We have decided to issue the variation for Romford North Data Centre operated 
by Green Mountain DC UK Limited. 
The permit number is EPR/FP3630EU. 
Application number is EPR/FP3630EU/V002 
Variation issued – 19/02/2026 
The application is for the operation of 8 additional standby electricity generating 
plant at the data centre. The permit has also been reviewed to ensure 
compliance with the Medium Combustion Plant Directive (MCPD). 
We consider in reaching that decision we have taken into account all relevant 
considerations and legal requirements and that the permit will ensure that the 
appropriate level of environmental protection is provided. 
 
Purpose of this Document 
This decision document provides a record of the decision-making process. It: 
● summarises the decision making process in the decision considerations 
section to show how the main relevant factors have been taken into 
account 
● highlights key issues in the determination 
● shows how we have considered the consultation responses 
Unless the decision document specifies otherwise, we have accepted the 
applicant’s proposals. 
Read the permitting decisions in conjunction with the environmental permit.   
Key Issues of the Decision 
1. The Installation  
The variation authorises the operation of 8 new standby gas oil or Hydrogenated 
Vegetable Oil (HVO) fuelled generators (Phase VI) serving a data centre. The 