 
Permit number 
EPR/FP3630EU  14 
 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference  
Activity listed in Schedule 
1 of the EP Regulations  
Description of specified 
activity  
Limits of specified 
activity  
AR1 Section 1.1 Part A1(a) 
Burning any fuel in an 
appliance with a rated 
thermal input of 50 or more 
megawatts 
 
Operation of 15 emergency 
standby diesel generators 
and 2 emergency diesel 
rotary uninterruptible power 
supply (DRUPS) engines 
with a total thermal input of 
approximately 113 MWth. 
The generators will burn 
gas oil, Hydrotreated 
Vegetable Oil (HVO) or 
equivalent substitute 
agreed in writing with the 
Environment Agency solely 
for the purpose of providing 
electricity to the installation 
in the event of a failure of 
supply from the National 
Grid and during 
maintenance testing. 
2 x 6.14 MWth SDMO 
X3300C - Existing MCP 
(Phase III) 
2 x 4.51 MWth EuroDiesel 
X2200C (DRUPS) - Existing 
MCP (Phase IV) 
5 x 6.57 MWth Broadcrown 
BCMU 3050P-50 - Existing 
MCP (Phase V)  
8 x 7.4 MWth Rolls Royce 
DS3600 - New MCP (Phase 
VI) 
From receipt of raw 
materials and generation of 
electricity to despatch of 
waste.  
Including selective catalytic 
reduction (SCR) systems 
fitted to emission points 
EP10 to EP17  
Electricity produced at the 
installation cannot be 
exported to the National 
Grid. 
The emergency operational 
hours of the installation 
shall not exceed the 
specifications set out in 
condition 2.3.6 of this 
permit. 
 
Testing of 
generators/DRUPS shall not 
be carried out for longer 
than 6 hours in any 24-hour 
period. 
 
No testing of any 
generators/DRUPS shall be 
carried out within the same 
24-hour period as the 
monthly concurrent testing 
of the Phase V generators. 
 
 Directly Associated Activity 
AR2 Storage of raw materials From receipt of raw materials to use within the facility 
AR3 Uncontaminated surface 
water drainage 
From input to site drainage system until discharge to 
surface water sewer (emission point W1).  
 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application Sections 4 (H1 Risk Assessment), 6 (Site Operating 
Procedures), 7 (Site Working Instructions), the proposed 
Environmental Protection document (reference AZR-EP, 
dated March 2012), the proposed Pollution Prevention 
Response Plan (reference AZR-EPa(PPRP), dated May 
2011), of the application documents provided in response to 
section 3a – technical standards – of Part B3 of the 
application form. 
Duly Made 
10/12/2014 