 
Permit number 
EPR/FP3630EU  20 
 
Table S3.1 Point source emissions to air – emission limits and monitoring requirements 
Emission 
point ref. & 
location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency  
Monitoring 
standard or 
method 
EP3 – EP9 
from 
generators as 
shown in 
Schedule 7 
 
 
 
Gas Oil 
generator 
exhausts 
(Existing 
MCP 
>5MWth) 
 
 
 
 
Oxides of 
nitrogen  
(NO and NO2 
expressed as 
NO2) 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 
04 June 
2024 
(formerly 
known as 
TGN M5)  
 
Every 1500 
hours of 
operation or 
once every five 
years 
(whichever 
comes first) 
from date of 
acceptance of 
first monitoring 
measurements 
under condition 
3.5.5  
Note 1  
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 04 
June 2024 
(formerly 
known as 
TGN M5)  
 
Carbon 
monoxide 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 
04 June 
2024 
(formerly 
known as 
TGN M5)  
 
Every 1500 
hours of 
operation or 
once every five 
years 
(whichever 
comes first) 
from date of 
acceptance of 
first monitoring 
measurements 
under condition 
3.5.5  
Note 1  
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 04 
June 2024 
(formerly 
known as 
TGN M5)  
 
Sulphur 
dioxide 
No limit set - - - 
Particulates No limit set - - - 