 
LIT 11984  [Publish date]                     Page 11 of 24 
The operational hours on the site will be monitored and reported as follows:  
• Emergency operation limited to 500 hours for the Installation via permit 
condition 2.3.3.  
• Maintenance and testing regime limited to <50 hours per stack, linked to 
operating techniques table S1.2. 
 
 
Containment and Prevention of Pollution to Ground, Surface water and 
Groundwater 
Fuel Storage, Distribution and Containment 
 
Fuel Storage – Belly Tanks 
Each of the four data centre generator compounds contains a top up tank of 
approximately 40,000 litres. Generators also include belly tanks within their 
containers. All tanks have secondary containment, leak detection, and high level 
alarms. Containment follows CIRIA guidance and all tanks comply with the Oil 
Storage Regulations. 
Any leakage would be contained within the bund or generator container and 
managed in accordance with the Spill Response Plan. Belly tanks remain within 
enclosed containers and cannot discharge to the surface water system. Bunds 
will be inspected routinely. 
 
Fuel Delivery – Unloading Area 
Fuel deliveries will be carried out and supervised by trained personnel. The area 
has impermeable surface. To capture any potential leaks or spillages, drip trays 
will be used for all connections during delivery and between the top up tank and 
the individual fuel tanks for each engine, spill kits will also be readily available. 
Deliveries take place at contained unloading areas, and connections to individual 
generator tanks include fixed pipework to reduce spill risk. High level alarms will 
be in place to prevent overfilling. 
 
Containment Protection - Pipework 
All fuel pipework on the installation is located above ground. The containment 
specification varies depending on the area beneath the pipe route and the 
associated environmental risk. 
Where fuel pipework is routed at high level above areas served by a fuel 
interceptor, single-walled pipework is proposed. These sections are positioned 
over concrete hardstanding that drains to the site-wide drainage system. 