 
LIT 11984  [Publish date]                     Page 24 of 24 
lead to unintended discharges. We are satisfied with the measures the operator 
has presented in the environmental risk assessment.   
We have included the operator’s schedule of generator operation for testing and 
maintenance as an operating technique in table S1.2 of the permit. We are 
satisfied that the operator’s proposals will not result in over-lapping plant testing 
and maintenance scheduling. 
 
Response received from: Local Authority - Environmental Protection Department 
(Air Quality Specialist) - White Horse and South Oxfordshire District Councils 
 
Brief summary of issues raised:  
Testing of emergency backup generators may cause significant disturbance to 
nearby residents if undertaken at anti-social hours. I therefore recommend that 
the testing of the emergency generators be limited to between the hours of 0800 
and 1800 Mondays to Fridays. 
 
Summary of actions taken:  
The operator is proposing to carry out testing and maintenance only during 
daylight hours, 07:00 to 19:00 Mon to Friday with no testing at the weekends or 
bank holidays. In addition, the operator has provided a noise impact assessment 
which assessed the generator testing against daytime background sound levels 
and determined that testing within the above hours will not have a significant 
noise impact on nearby receptors. The noise levels would not increase above 
existing background noise. The operator has taken measures to mitigate and 
reduce noise from the generators to a minimum through installation of generators 
in high performing acoustic enclosures, with attenuated inlets and exhausts. 
 
 
 