 
LIT 11984  [Publish date]                     Page 7 of 24 
• Lardon Chase SSSI  
• Littlemore Railway Cutting SSSI  
• Lye Valley SSSI  
• Magdalen Grove SSSI  
• Moulsford Downs SSSI  
• New Marston Meadows SSSI  
• Port Meadow with Wolvercote Common & Green SSSI  
• Rock Edge SSSI  
• Streatley Warren SSSI  
• Sugworth SSSI  
• Warren Bank SSSI  
• Wytham Woods SSSI  
 
Testing  
The consultant modelled three testing scenarios and one emergency scenario. 
The modelled scenarios are: 
 
• Scenario 1 biweekly (fortnightly) service test – Each generator is tested 
individually at 10% load for up to 15 minutes every two weeks. 
• Scenario 2 biannual (twice annually) service test – Each generator is 
tested individually at 100% load for up to four hours twice annually. 
• Scenario 3 maintenance test – Each generator is tested individually at 
100% load for a total of 10 hours throughout the year. 
• Scenario 4 emergency outage scenario – All generators operate 
concurrently at 100% load for 72 hours.  
  
 
The Applicant’s results: 
 
For the three testing scenarios, the consultant predicts insignificant process 
contributions (PCs) during testing for annual mean nitrogen dioxide (NO2) and 
1-hour mean nitrogen monoxide (NO) at all modelled receptors.  
 