Permit number  
EPR/GP3127LV 
 2 
Didcot North Data Centre Campus  
Permit number EPR/GP3127LV 
Introductory note 
This introductory note does not form a part of the permit 
The main features of the permit are as follows.   
The permit is for back-up engines to provide electrical power to the data centre in the event of a loss of 
mains power. The data centre houses various IT equipment that require a constant, stable electrical supply.  
The back-up engines comprise the following listed activity in accordance with schedule 1 of the 
Environmental Permitting Regulations 2016 (EPR): 
Section 1.1 Part A(1) (a) for the burning of any fuel in an appliance with a rated thermal input of 50 or more 
megawatts (MW). 
The site will comprise 129 standby backup gas oil generators for emergency use in the event of a loss of 
power from the National Grid. The generator will burn HVO as its primary fuel. HVO is a recognised 
substitute for gas oil, and the permit allows both fuels to be used. Therefore, although the permit refers to 
gas oil, the use of HVO is permitted. The total installed thermal capacity onsite will be approximately 925 
megawatts thermal (MWth) including 122 main backup generators serving the four data centre buildings, four 
house generators serving non-critical loads in the data centre buildings (one per building), and three smaller 
backup generators; one generator for the substation and two for the Central Industrial Water Building (CIWB) 
serving as ancillary backup units. These generators will also undergo routine testing in accordance with the 
manufacturer’s maintenance requirements.  
The primary pollutants of concern to air quality from the combustion processes at the installation are nitrogen 
dioxide (NO2), carbon monoxide (CO), particulates (PM10) and sulphur dioxide (SO2) .  
Each of the 129 generators will have its own dedicated stack. The generators will discharge through 
individual vertical flues, labelled A1 to A129. Flues A1 to A117 will terminate at 33 metres above ground 
level, A118 to A126 at 18 metres, A127 to A128 at 11.3 metres, and A129 at 9.4 metres. All stacks will 
remain unimpeded by cowls or caps. Their locations are shown in the Installation Permit Boundary and Point 
Source Emissions Plan. 
Gas oil will be stored in a combination of bulk storage tanks (including unloading stations) and individual 
generator belly tanks, with a total volume of approximately 2,428 m³ contained within bunded areas designed 
to hold at least 110% of capacity.  
The site is part of the old Didcot A Power Station in Didcot, Oxfordshire. The approximate postcode is OX11 
7BF, and the centre of the site is at National Grid Reference SU 51443 91794. The area covers about 23 
hectares and used to be where coal was stored and where the cooling towers stood. 
There are 27 Sites of Special Scientific Interest (SSSIs) and 3 Special Areas of Conservation (SACs): Oxford 
Meadows SAC, Little Wittenham SAC and Cothill Fen SAC within the wider 15 km screening distance, and 1 
Ancient Woodland within 2 km.  
In relation to surface water from the permitted installation, the nearest surface water features are small 
unnamed streams running along the eastern and western boundaries of the site. Moor Ditch, located 
approximately 900 metres to the east, is the receiving watercourse for site drainage. Surface water from the 
generator areas, roofs, hardstanding, fuel storage and handling areas, and paved areas is collected via the 
site drainage system, routed through an oil separator, and discharged to Moor Ditch via th e two point-source 
emission points, W1 and W2.  
The nearest residential properties are approximately 600 metres to the southeast, and an industrial park lies 
in close proximity, around 50 metres from the eastern and southern site boundaries.  