 
    Page 12 of 15 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
• Evidence of the initial calibration of the NOx sensors 
and verification of the levels of unabated and abated 
NOx emissions upstream and downstream of the SCR 
system according to a methodology consistent with web 
guide ‘Monitoring stack emissions: low risk MCPs and 
specified generators’ Published 04 June 2024 (formerly 
known as TGN M5) 
• Confirmation that the SCR systems achieve the NOx 
abatement performance stated in the application 
documents referred to in table S1.2, or a proposal for 
remedial actions when this is not achieved. 
• A plan to periodically calibrate the NOx sensors and 
verify the performance of the SCR systems, including 
the proposed frequencies. 
 
The operator must implement the proposals in the report in line 
with the timescales agreed within the Environment Agency’s 
written approval. 
 
 
 
 
National Air Pollution Control Programme 
We have considered the National Air Pollution Control Programme as required by 
the National Emissions Ceilings Regulations 2018. By setting emission limit 
values in line with technical guidance we are minimising emissions to air. This will 
aid the delivery of national air quality targets. We do not consider that we need to 
include any additional conditions in this permit. 
Reporting 
We have specified reporting in the permit on emissions monitoring and for key 
process monitoring requirements. 
Management System 
We are not aware of any reason to consider that the operator will not have the 
management system to enable it to comply with the permit conditions. 