 
    Page 2 of 15 
Overview of the installation 
The permit application is classified as a Schedule 1 activity under Section 1.1 
Part A(1)(a). Emergency Standby Generators (ESGs) will provide power during 
grid failures, classified as Medium Combustion Plant (MCP) due to their total 
thermal input capacity exceeding 50MWth, as per the Environmental Permitting 
(England and Wales) Regulations 2016. The ESGs will operate on Gas oil or 
Hydrogenated Vegetable Oil (HVO) and will be equipped with Selective Catalytic 
Reduction (SCR) to reduce NOx emissions. The facility will house 44 ESGs, 
including 17 Rolls Royce MTU DS3100 generators and 27 Rolls Royce MTU 
DS3600 generators, with a combined thermal input of approximately 283MWth. 
These ESGs are designed for limited operation, for maintenance, testing, and 
emergencies. Building 1 will include a life safety generator below 1MWth 
(160kW). Building 2 will house a similar life safety generator. Normally, electricity 
will be supplied by the National Grid, but ESGs will operate during outages, 
which have a failure rate of less than 1% annually. 
The facility is located at the Brook Industrial Estate in Hayes, London, identified 
by the national grid reference TQ 11533 80192.  
Fuel storage is divided between bulk tanks, day tanks, and dump tanks, with 
each building having its own storage. Building 1 has 10 bulk tanks with a 70,000-
litre capacity each, supplying 22-day tanks holding 2,000 litres each, providing 
full load for 2 hours, repeated in Building 2. Each building has a 3,000-litre fuel 
dump tank. The site will have 6 bulk tanks with a 70,000-litre capacity each. All 
fuel tanks are double skinned with secondary containment adhering to the 110% 
volume requirement. 
BAT assessment  
The BAT assessment should include but is not limited to the following key points: 
Assessment against BAT 
BAT is for new plant to minimise the impacts of emissions to air of NOx is 2g TA -
Luft (or equivalent standard) or an equivalent NOx emission concentration of 2000 
mg/m3 at 5% reference oxygen and normal conditions. 