 
    Page 5 of 15 
Operational hours 
We set operational hour limits for data centres at 500 hours as they are permitted 
for emergency use only. The limit on the emergency use of 500 hours is for the 
installation as a whole i.e. as soon as one generator starts operating the hours 
count towards the 500 hours.  
The operational hours on the site will be monitored and reported as follows:  
Emergency operation limited to 500 hours for the installation via permit condition 
2.3.3.  
Maintenance and testing regime limited to <50 hours per stack, linked to 
operating techniques table S1.2. 
Noise 
The applicant provided a noise impact assessment using BS 4142. We audited 
the assessment and agree that there will not be a significant impact from noise. 
Note: Our audit only includes impacts from the generators. Chiller units are not 
part of the permitted activities and so not regulated by the Environment Agency. 
 
Air quality assessment 
Operating Scenarios 
The site has two recognised generator running scenarios: 
Scenario 1 :  
Part 1 Black Building Tests, all generators running at 100% loading for up to 1 
hour each month.  
Part 2: Each generator to run independently for up to 2 hours once every three 
months. 
Overall, each of the generators will run for a total of 20 hours a year for testing 
and maintenance. 
Scenario 2: (with Grid Failure): 72-hour ‘Grid Failure’/ power outage emergency 
inclusive of the testing and maintenance run times above (i.e. totalling 92 hours 
of operation in a year). 
Human health 
The site is located in the London Borough of Hillingdon (LBH), which has an Air 
Quality Management Area due to high nitrogen dioxide levels. The surrounding 
area is industrial and commercial, with some residential areas and two schools 
nearby.  