 
    Page 6 of 15 
We audited the applicant’s modelling and our conclusions are summarised 
below: 
• Testing and emergency operations are unlikely to make a significant contribution to 
or cause an exceedance of an environmental standard at human health receptors. 
• Testing scenarios are unlikely to make a significant contribution to or cause an 
exceedance of critical loads and levels at any ecological receptor. 
• We cannot rule out exceedances of both the daily NOX critical level of 75 μg/m3 and 
the alternative daily NOX critical level of 200 μg/m3 at three local wildlife sites for the 
72-hour emergency scenario. The likelihood of emergency operations taking place 
is considered low, as this represents a national emergency (‘black start’) event. 
 
 
  