Permit number  
Error! Unknown document property name. 
 12 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference  
Activity listed in 
Schedule 1 of the EP 
Regulations  
Description of specified activity  Limits of specified activity 
AR1 Section 1.1 Part A1(a) 
Burning any fuel in an 
appliance with a rated 
thermal input of 50 or 
more megawatts 
 
Operation of 44 emergency standby 
generators with a total thermal input 
of approximately 282.7 MWth. 
The generators will burn gas oil (or 
equivalent substitute agreed in 
writing with the Environment 
Agency) solely for the purpose of 
providing electricity to the 
installation in the event of a failure 
of supply from the National Grid and 
during maintenance testing. 
  17 x 6.42 MWth (new MCP)  
  27 x 6.43 MWth (new MCP)  
 
From receipt of raw materials 
and generation of electricity to 
despatch of waste.  
Including selective catalytic 
reduction (SCR) systems fitted 
to emission points A1 to A44 
 
Electricity produced at the 
installation cannot be exported 
to the National Grid. 
 
The emergency operational 
hours of the installation shall 
not exceed the specifications 
set out in condition 2.3.3 of this 
permit. 
AR2 Life safety generators  
2x 160 kW 
For providing emergency 
lighting and similar facilities 
Directly associated activities 
AR3 Storage of raw 
materials 
From receipt of raw materials to use within the facility. 
 
AR4 Surface water 
drainage 
From input to site drainage system until discharge to surface water 
sewer. Drainage system covering fuel storage and refuelling bays 
drains via oil interceptor. 
 
  