Permit number  
Error! Unknown document property name. 
 13 
 
Table S1.2 Operating techniques  
Description   Parts   Date Received  
Application   
EPR/GP3721SQ/A001 
 
Document: 10311583, Non- Technical Summary, 
Section 3.0 Environmental Permit Application 
  
 
 04/11/2024 
Application  
EPR/GP3721SQ/A001 
 
Generators maintenance testing 
schedule   
Generators maintenance testing schedule detailed 
in application document : Application Bespoke - Air 
quality assessment - Colt L4 Hayes 28032024.pdf.  
  
   
 
 04/11/2024 
  
Application EPR/GP3721SQ/A001 
SCR abatement    
  
NOx abatement efficiency for the selective catalytic 
reduction systems (SCR) fitted to emission points 
A1 to A44 detailed in application document ‘Air 
Dispersion Assessment Report’.   
Application Bespoke - Air quality assessment - Colt 
L4 Hayes 28032024.pdf, Section 4.15 Emissions 
Parameters 
 
 04/11/2024 
  
 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
IC01 Air Quality Management Plan (AQMP) 
The operator shall produce an AQMP in conjunction with the Local 
Authority outlining response measures to be taken in the event of a grid 
failure. This must include, but not be limited to, the following 
considerations:  
• The response should be tailored to reflect the predicted 
potential impact indicated by the air dispersion modelling at 
individual receptors.  
• Preventative and reactive actions to be implemented to limit 
the duration of an outage event to less than 50 hours as far as 
possible. 
• Specific timescales for response measures. 
• How local conditions during a grid failure might influence the 
response required, for example meteorological conditions or 
time of day. 
• Contingency for how the response will be carried out in the 
event scenario i.e. loss of power.  
• Timescales for continued review of the management plan; and 
• Addition of indicative air quality monitoring stations around the 
site to inform on air quality during extended periods of standby 
generator running including prolonged grid outages.  
The agreed Air Quality Management Plan shall be submitted to the 
Environment Agency for approval. 
 
Within 6 months from 
the date of issue of the 
permit 
EPR/GP3721SQ 