Permit number  
Error! Unknown document property name. 
 17 
Schedule 3 – Emissions and monitoring 
Table S3.1 Point source emissions to air – emission limits and monitoring requirements 
Emission 
point ref. & 
location 
Source Parameter Limit 
(mg/Nm3 
Reference 
periods note 2 
Monitoring 
frequency Note 2 
Monitoring 
standard or 
method note 2 
A1- A44 from 
generators as 
shown on site 
plan in 
Schedule 7 
 
 
 
Gas oil 
generator 
exhausts  
 
 
 
Oxides of 
nitrogen  
(NO and 
NO2 
expressed 
as NO2) 
No limit 
set 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 04 
June 2024 
(formerly 
known as 
TGN M5)  
 
Every 1500 hours 
of operation or 
once every five 
years (whichever 
comes first). 
Note 1 
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 04 
June 2024 
(formerly 
known as 
TGN M5)  
 
Carbon 
monoxide 
No limit 
set 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 04 
June 2024 
(formerly 
known as 
TGN M5)  
 
Every 1500 hours 
of operation or 
once every five 
years (whichever 
comes first). 
Note 1 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 04 
June 2024 
(formerly 
known as 
TGN M5)  
 
Sulphur 
dioxide 
No limit 
set 
- - - 
Particulates No limit 
set 
- - - 
Ammonia 
 
No limit 
set 
- - - 
Vents 
associated with 
bulk diesel 
storage tanks. 
Building 1 
Vents from 
storage 
tanks 
building 1. 
1-10 Bulk 
tanks 
1-22 Day 
Tanks 
Fuel Dump 
No 
parameters 
set 
No limit 
set 
- - - 
Vents 
associated with 
Vents from 
storage 
No 
parameters 
set 
No limit 
set 
- - - 