Permit number  
Error! Unknown document property name. 
 20 
Schedule 4 – Reporting 
Parameters, for which reports shall be made, in accordance with conditions of this permit, are listed below.  
Table S4.1 Reporting of monitoring data 
Parameter Emission or monitoring 
point/reference 
Reporting period Period begins 
Emissions to air 
Parameters as required by 
condition 3.5.1. 
 
A1 to A44 
 
Every 1500 hours of 
operation once or 
every five years 
(whichever comes 
first). 
 
Within four months of the 
issue date of the permit or 
the date when the engine 
is first put into operation, 
whichever is later. 
Note 1 
Process monitoring 
Parameters as required by 
condition 3.5.1 
A1 to A44 
 
Annually January 
Note 1:   Unless otherwise agreed in writing with the Environment Agency as a result of approval of Improvement 
Condition IC02. 
 
Table S4.2 Performance parameters 
Parameter Frequency of assessment Units 
Gas oil (or equivalent 
substitute agreed in 
writing with the 
Environment Agency) 
usage 
Annually Tonnes 
Generator operation 
for testing and 
maintenance  
Report to be submitted 
annually 
- Total hours for the site (hours), 
- Total hours per generator (hours), Total 
number of runs per generator (quantity and 
dates) 
- Number of minutes per run (minutes) 
Generator operation 
during emergency 
scenario 
Within 24 hours if operation 
commences 
- Date and time of grid failure, 
- Number of generators operating immediately 
after the failure, 
- Number of generators operating two hours 
after failure, 
- Anticipated duration of the mains supply failure 
(hours) 
Generator operation 
during emergency 
scenario 
Annually Total number of runs (quantity), duration of runs 
(hours) 
Operation of SCR 
systems 
Annually - Gas oil usage in each generator fitted with 
SCR. 
- Readings of NOx sensors 
- NOx abatement efficiency 
- Evidence of periodic calibration with 
frequency specified according to Environment 
Agency’s approval of improvement condition 
IC03 
 
 