Permit number 
EPR/HP3136DK 16 
Schedule 3 – Emissions and monitoring 
Table S3.1  Point source emissions to air – emission limits and monitoring requirements 
Emission point ref. & 
location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard 
or method 
A1 – A40 from 
generators as shown 
on Drawing Digital 
Realty Watford Gen 
Exhausts (1) and (2) 
submitted with 
application 
EPR/HP3136DK/A001 
Diesel 
generator 
exhausts  
 
3 x 4MWth 
3 x 3.6 MWth  
3 x 3.4 MWth 
31 x 3.2 MWth 
Oxides of 
Nitrogen  
(NO and NO
2 
expressed as 
NO2) 
No limit set - - - 
Carbon 
monoxide 
No limit set - - - 
Sulphur 
dioxide 
No limit set - - - 
Vents associated with 
each of the 40 diesel 
storage tanks 
Vents from 
storage tanks 1 
to 40 
No 
parameters 
set 
No limit set - - - 
 
Table S3.2 Point source emissions to sewer, effluent treatment plant or  other transfers off-site– 
emission limits and monitoring requirements 
Emission point 
ref. & location 
Source Parameter  Limit 
(incl. 
Unit) 
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
S1 on site plan in 
Drawing Digital 
Realty Watford 
Gen Exhausts 
(1) emission to 
Thames Water 
surface water 
sewer system 
Surface water 
via oil 
interceptor 
- - - - - 
  