 
Permitting Decisions- Bespoke Permit 
 
   Page 1 of 19 
 
We have decided to grant the permit for Unit 2 & 3 Redhill Data Centre (LGW10 
and LGW11) operated by Digital Realty (UK) Limited. 
The permit number is EPR/JP3929SJ. 
The permit was granted on 11/02/2025. 
The application is for a data centre with a Schedule 1 Part A(1) 1.1(a) activity for 
burning any fuel in an appliance with a rated thermal input of 50 or more 
megawatts.  There are 21 standby generators at the installation, with an 
aggregated thermal input of 72.4 MWth.  Engines are operated for 260 minutes 
per year for testing, and in the event of an emergency, for example, a failure of 
the local electricity transmission network. 
We consider in reaching that decision we have taken into account all relevant 
considerations and legal requirements and that the permit will ensure that the 
appropriate level of environmental protection is provided. 
Purpose of this document 
This decision document provides a record of the decision-making process. It: 
● summarises the decision making process in the decision considerations 
section to show how the main relevant factors have been taken into 
account 
● highlights key issues in the determination 
● shows how we have considered the consultation responses 
Unless the decision document specifies otherwise, we have accepted the 
applicant’s proposals. 
Read the permitting decisions in conjunction with the environmental permit. 
 
 