 
Page 14 of 19 
We have not consulted Natural England. 
The decision was taken in accordance with our guidance. 
Environmental risk 
We have reviewed the operator's assessment of the environmental risk from the 
facility. 
The operator’s risk assessment is satisfactory. 
General operating techniques 
We have reviewed the techniques used by the operator and compared these with 
the relevant guidance notes and we consider them to represent appropriate 
techniques for the facility. 
The operating techniques that the applicant must use are specified in table S1.2 
in the environmental permit. 
Operating techniques for emissions that do not screen 
out as insignificant 
Emissions of NOX and PM cannot be screened out as insignificant. We have 
assessed whether the proposed techniques are Best Available Techniques 
(BAT).  Emergency operation of the back-up generators is minimised as far as 
possible, with the primary prevention method being the highly reliable design of 
the uninterruptible power supply and multiple grid connections to two different 
substations. 
The proposed emission levels for emissions that do not screen out as 
insignificant are in line with the techniques and benchmark levels contained in the 
technical guidance and we consider them to represent appropriate techniques for 
the facility. The permit conditions enable compliance with our EA Data Centre 
FAQ guidance. 
Operating techniques for emissions that screen out as 
insignificant 
Emissions of SO2 have been screened out as insignificant, and so we agree that 
the applicant’s proposed techniques are Best Available Techniques (BAT) for the 
installation.  This is largely controlled by the operator using only ultra-low sulphur 
gas oil (specified in Table S2.1 of the permit). 
We consider that the monitoring included in the installation permit reflects BAT 
for the sector. 