 
Page 16 of 19 
condition to understand whether improvements should be made to minimise risk 
of pollution from the site.  
IC7 requires the operator to undertake a CCTV pipeline assessment on the 
sewer pipelines, and confirm that all surface drainage from fuel storage and 
generator areas does not bypass the interceptor before emission. 
Emission Limits 
We have decided that emission limits are not required in the permit, as the 
generators are for back-up purposes, and are permitted for use <500 hours per 
year. 
Monitoring 
We have decided that monitoring should be carried out for the parameters listed 
in the permit, using the methods detailed and to the frequencies specified. 
We have specified monitoring of emissions of carbon monoxide and nitrogen 
oxides from all MCPs, with a minimum frequency of once every 1500 hours of 
operation, or every five years (whichever comes first).  First measurements 
should be taken prior to the compliance date of 01/01/2030.  This monitoring is 
included for all existing MCPs to incorporate requirements of the Medium 
Combustion Plant Directive. 
We have also included monitoring for the two engines <1MWth, which are 
operated in the same way. We consider that the limited monitoring of carbon 
monoxide and nitrogen oxides of all engines is BAT for the site, and the 
monitoring proposed is proportionate to the risk associated with emissions from 
the installation. 
Sampling ports are not yet fitted to emission points.  Improvement Condition IC4 
will ensure that sampling ports are fitted in accordance with our gov.uk web 
guidance “Monitoring stack emissions: low risk MCPs and specified generators” 
(Updated 04/06/2024), and to a timescale agreed with the site’s regulatory 
officer. 
Reporting 
We have specified reporting in the permit. 
Monitoring data and performance parameters are to be reported as specified in 
Tables S4.1 and S4.2. 
We made these decisions in accordance with our EA Data Centre FAQ 
document. 