 
Page 3 of 19 
and able to operate in an emergency scenario.  The designed total test period for 
each generator is four hours and 20 minutes per year. 
Generators and fuel tanks are located outdoors around the data centre buildings.  
At Unit 2, four generators (emission points A1 – A4) are fed from individual 
10,000 litre bulk tanks, the remaining generator (emission point A5) is fed from a 
2,000 litre day tank.  At Unit 3, six generators (emission points A6 – A11) are fed 
from individual 8,000 litre bulk tanks; with a singular 48,000 litre bulk tank feeding 
the six 8,000 litre tanks.  One generator (emission point A12) is fed from a 2,000 
litre day tank, and the remaining nine generators (emission points A13 – A21) are 
fed by individual 10,000 litre bulk tanks.  Tanks are drained and cleaned yearly. 
Operating Scenarios 
Duration of testing must be minimised, with operators seeking to keep individual 
generator testing to below 50 hours per annum each.  The operator has 
proposed a testing regime which ensures each generator is tested for four hours 
and 20 minutes per annum, during the daytime, with the following regime: 
- Monthly testing: Once per month, each generator will be tested for 10 
minutes at 0% load. 
 
- Quarterly testing: Four times per year, each generator will be tested for up 
to 20 minutes on-load (up to 100% load for Unit 2 generators emitting via 
A1 – A5, and 50% load at Unit 3 generators emitting via A6 – A21). 
 
- Annual testing: Once per year, each generator will be tested for one hour 
at 100 – 110% load. 
No testing of Unit 2 and Unit 3 generators is undertaken on same days.  Testing 
is conducted in line with the table below: 
Testing Type Unit 2 Testing Unit 3 Testing 
Monthly Testing A maximum of two 
generators are tested at 
simultaneously; the 
landlord generator is 
always tested on its 
own. 
Generators are not 
tested simultaneously.  
Testing is split over 
three days (not 
necessarily in this order) 
as follows: 
Day 1: Suites S160 and 
S150 
Day 2: Suite S140 
Day 3: Suites S120, 
S130, S110 and the 
landlord generator 