 
 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference  
Activity listed in 
Schedule 1 of the EP 
Regulations  
Description of specified 
activity 
Limits of specified activity 
AR1 Section 1.1 Part A1(a) 
Burning any fuel in an 
appliance with a rated 
thermal input of 50 or 
more megawatts 
 
Operation of 21 emergency 
standby generators with a total 
thermal input of approximately 
72.4 MWth. 
The generators will burn gas oil 
solely for the purpose of 
providing electricity to the 
installation in the event of a 
failure of supply from the 
National Grid and during 
maintenance testing. 
4 x 4.4 MWth (Existing MCP) 
9 x 3.74 MWth (Existing MCP) 
6 x 3.34 MWth (Existing MCP) 
1 x 0.59 MWth 
1 x 0.51 MWth 
 
From receipt of raw materials 
and generation of electricity to 
dispatch of waste. 
 
Electricity produced at the 
installation cannot be exported 
to the National Grid. 
 
The emergency operational 
hours of the installation shall 
not exceed the specifications 
set out in condition 2.3.6 of 
this permit. 
 Directly Associated Activity 
AR2 Storage of raw 
materials 
From receipt of raw materials to use within the facility. 
AR3 Surface water drainage From input to site drainage system until discharge to surface 
water sewer (emission points W1 and W2).  Drainage system 
covering fuel storage and refuelling bays drains via oil interceptor 
(emission points W1 and W2). 
 
 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application Main supporting documents: 
- “Best Available Techniques (BAT) Assessment” 
- “Environmental Risk Assessment” 
- “Air Quality Assessment” v2 
Duly Made 
26/04/2024 
Additional Information Fuel Delivery Standard Operating Procedure 20/09/2024 
Additional Information 
Provided 
Updated drainage plan and water emission points 25/11/2024 
Additional Information 
Provided 
Air Quality Impact Assessment addendum v3, including 
generator maintenance testing schedule (as outlined within 
Section 2.1, Table 2.2 and Figure 2.1) 
 
16/12/2024 
 
 
 